!-Generator eplusr
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    1e-08,                   !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    2;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\SGP_SINGAPORE_IWEC.epw
Site:Location,
    AS2 (O1-O1:31-12)  (01-01:31-12),  !- Name
    1.3,                     !- Latitude {deg}
    103.8,                   !- Longitude {deg}
    8,                       !- Time Zone {hr}
    32;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in AS2 (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in AS2 (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in AS2 (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in AS2 (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    23.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    9.2,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AS2 (O1-O1:31-12),       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    27.55,                   !- January Ground Temperature {C}
    28.03,                   !- February Ground Temperature {C}
    28.32,                   !- March Ground Temperature {C}
    28.42,                   !- April Ground Temperature {C}
    28.26,                   !- May Ground Temperature {C}
    27.88,                   !- June Ground Temperature {C}
    27.4,                    !- July Ground Temperature {C}
    26.92,                   !- August Ground Temperature {C}
    26.59,                   !- September Ground Temperature {C}
    26.51,                   !- October Ground Temperature {C}
    26.68,                   !- November Ground Temperature {C}
    27.05;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2,                       !- Ground Reflected Solar Modifier
    2;                       !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

! Profile: Off
Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========

! Profile: 8:00 to 18:00
Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    1,                       !- N11
    1,                       !- N12
    1,                       !- N13
    1,                       !- N14
    1,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jan,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Feb,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Mar,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Apr,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_May,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jun,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Jul,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Aug,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Sep,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Oct,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Nov,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    8:00 - 18:00 Mon - Sat_Dec,  !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year,
    8:00 - 18:00 Mon - Sat,  !- Name
    Any number,              !- Schedule Type Limits Name
    8:00 - 18:00 Mon - Sat_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    8:00 - 18:00 Mon - Sat_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    8:00 - 18:00 Mon - Sat_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    8:00 - 18:00 Mon - Sat_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    8:00 - 18:00 Mon - Sat_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    8:00 - 18:00 Mon - Sat_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    8:00 - 18:00 Mon - Sat_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    8:00 - 18:00 Mon - Sat_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    8:00 - 18:00 Mon - Sat_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    8:00 - 18:00 Mon - Sat_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    8:00 - 18:00 Mon - Sat_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    8:00 - 18:00 Mon - Sat_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Schedule: Chilled water flow set point temperature: Always 6 C
Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6;                       !- Field 4

! Schedule: Condenser flow set point temperature: Always 29.0 C
Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29;                      !- Field 4

! Schedule: Air loop cooling set point temperature: Always 14.0 C
Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

! Schedule: Heating set point schedule
Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Cooling set point schedule
Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

! Schedule: Control type schedule: Always 4
Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Fraction of outdoor air schedule: Always 0.5
Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Min outdoor air schedule: Always 1.00
Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Min supply air flow fraction schedule: Always 0.3
Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.3;                     !- Field 4

! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -0.5;                    !- Field 4

! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

! Schedule: Heat recovery heating setpoint temperature: Always 11
Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11;                      !- Field 4

! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    900;                     !- Field 4

! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    600;                     !- Field 4

! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    32;                      !- Field 4

! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

! Schedule: Off-coil set point temperature: Always 10.0 C
Schedule:Compact,
    Off-coil set point temperature: Always 10.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

! Schedule: Off-coil set point temperature: Always 12.0 C
Schedule:Compact,
    Off-coil set point temperature: Always 12.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 07:00,0.1,        !- Field 12
    Until: 08:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.7,        !- Field 22
    Until: 20:00,0.4,        !- Field 24
    Until: 22:00,0.1,        !- Field 26
    Until: 24:00,0.05,       !- Field 28
    For: Saturday,           !- Field 30
    Until: 06:00,0.0,        !- Field 31
    Until: 08:00,0.1,        !- Field 33
    Until: 14:00,0.5,        !- Field 35
    Until: 17:00,0.1,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,0.0;        !- Field 42

Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.7,        !- Field 11
    Until: 20:00,0.5,        !- Field 13
    Until: 22:00,0.3,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday,           !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 14:00,0.5,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.05;       !- Field 39

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.80,       !- Field 11
    Until: 20:00,0.60,       !- Field 13
    Until: 22:00,0.50,       !- Field 15
    Until: 24:00,0.40,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.30,       !- Field 20
    Until: 08:00,0.4,        !- Field 22
    Until: 14:00,0.5,        !- Field 24
    Until: 17:00,0.35,       !- Field 26
    Until: 24:00,0.30,       !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 24:00,0.30;       !- Field 37

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    bldg_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item

Schedule:File,
    f2_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item

Schedule:File,
    f3_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item

Schedule:File,
    f4_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item

Schedule:File,
    f5_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item

Schedule:File,
    f6_sch,            !- Name
    ,                        !- Schedule Type Limits Name
    occ_sch.csv,          !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Clay Tile (roofing)- thickness 0.025
Material,
    Clay Tile (roofing)_.O25,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2423
Material,
    MW Stone Wool (rolls)_.2423,  !- Name
    Rough,                   !- Roughness
    0.2423,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material,
    Roofing Felt_.OO5,       !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 1 Brick Thick Wall (covered by plaster or tiles outside)
Material,
    1B Plastered Wall,      !- Name
    Smooth,                   !- Roughness
    0.225,                     !- Thickness {m}
    0.807,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance  

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! External Rendering- thickness 0.025
Material,
    External Rendering_.O25, !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482
Material,
    MW Stone Wool (rolls)_.1482,  !- Name
    Rough,                   !- Roughness
    0.1482,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material,
    Timber Flooring_.OO5,    !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0.1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material,
    Floor/Roof Screed_.O7,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material,
    Timber Flooring_.O3,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.01,                    !- Thermal Absorptance
    0.01,                    !- Solar Absorptance
    0.01;                    !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

! clear 6mm
WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project pitched roof
Construction,
    Project pitched roof,    !- Name
    Clay Tile (roofing)_.O25,!- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Roofing Felt_.OO5;       !- Layer 3

! <Previous reversed>
Construction,
    Project pitched roof_Rev,!- Name
    Roofing Felt_.OO5,       !- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Clay Tile (roofing)_.O25;!- Layer 3

! Project wall
Construction,
    Project wall,            !- Name
    1B Plastered Wall;      !- Outside Layer

! <Previous reversed>
Construction,
    Project wall_Rev,            !- Name
    1B Plastered Wall;      !- Outside Layer

! Project internal floor
Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project external floor
Construction,
    Project external floor,  !- Name
    External Rendering_.O25, !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    Timber Flooring_.OO5;    !- Layer 3

! <Previous reversed>
Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.OO5,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    External Rendering_.O25; !- Layer 3

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    9_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    10_RVAL_2,               !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Project flat roof
Construction,
    Project flat roof,       !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    11_RVAL_3,               !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! <Previous reversed>
Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.O13,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Project ground floor
Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.O7,   !- Layer 3
    Timber Flooring_.O3;     !- Layer 4

! <Previous reversed>
Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.O3,     !- Outside Layer
    Floor/Roof Screed_.O7,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4
1001
! Project internal floor_Reversed
Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

Construction,
    1001,                    !- Name
    38;                      !- Outside Layer

Construction,
    1002,                    !- Name
    38;                      !- Outside Layer

Construction,
    1003,                    !- Name
    38;                      !- Outside Layer

Construction,
    1004,                    !- Name
    38;                      !- Outside Layer

Construction,
    1005,                    !- Name
    38;                      !- Outside Layer

Construction,
    1006,                    !- Name
    38;                      !- Outside Layer

Construction,
    1007,                    !- Name
    38;                      !- Outside Layer

Construction,
    1008,                    !- Name
    38;                      !- Outside Layer

Construction,
    1009,                    !- Name
    38;                      !- Outside Layer

Construction,
    1010,                    !- Name
    38;                      !- Outside Layer

Construction,
    1011,                    !- Name
    38;                      !- Outside Layer

Construction,
    1012,                    !- Name
    38;                      !- Outside Layer

Construction,
    1013,                    !- Name
    38;                      !- Outside Layer

Construction,
    1014,                    !- Name
    38;                      !- Outside Layer

Construction,
    1015,                    !- Name
    38;                      !- Outside Layer

Construction,
    1016,                    !- Name
    38;                      !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Roof 1 - Zone 1
Zone,
    Roof1:Zone1,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    418.9487,                !- Volume {m3}
    250.2124,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Roof 2 - Zone 1
Zone,
    Roof2:Zone1,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    249.0737,                !- Volume {m3}
    156.8702,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - CORRIDOR
Zone,
    F6:CORRIDOR,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    633.7251,                !- Volume {m3}
    218.5259,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.4192,                 !- Volume {m3}
    12.5584,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ1,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1909,                 !- Volume {m3}
    12.8244,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ2,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1946,                 !- Volume {m3}
    12.8257,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ3,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1983,                 !- Volume {m3}
    12.827,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G PRINTING ROOM
Zone,
    F6:EXTXGPRINTINGROOM,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1704,                 !- Volume {m3}
    12.8174,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ4,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.7722,                 !- Volume {m3}
    12.3352,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ5,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G STORE ROOM
Zone,
    F6:EXTXGSTOREROOM,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.4302,                 !- Volume {m3}
    10.1484,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ6,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G STORE ROOM
Zone,
    F6:EXTXGSTOREROOMQ1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.6221,                 !- Volume {m3}
    13.318,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FAN ROOM
Zone,
    F6:EXTXGFANROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.1919,                 !- Volume {m3}
    11.1007,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G PRINTING ROOM
Zone,
    F6:EXTXGPRINTINGROOMQ1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    39.4928,                 !- Volume {m3}
    13.6182,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G OPEN OFFICE
Zone,
    F6:EXTXGOPENOFFICE,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    321.7627,                !- Volume {m3}
    110.9526,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G PRINTING ROOM
Zone,
    F6:EXTXGPRINTINGROOMQ2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.0766,                 !- Volume {m3}
    13.1299,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G DEPT. MANAGER
Zone,
    F6:EXTXGDEPTXMANAGER,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.2586,                 !- Volume {m3}
    8.7099,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ7,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    26.5819,                 !- Volume {m3}
    9.1662,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G AO
Zone,
    F6:EXTXGAO,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    22.5271,                 !- Volume {m3}
    7.768,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G STAFF LOUNGE
Zone,
    F6:EXTXGSTAFFLOUNGE,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.961,                  !- Volume {m3}
    26.1934,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G PANTRY AC
Zone,
    F6:EXTXGPANTRYAC,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.1883,                 !- Volume {m3}
    12.1339,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G AO
Zone,
    F6:EXTXGAOQ1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    26.7207,                 !- Volume {m3}
    9.214,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G SEC
Zone,
    F6:EXTXGSEC,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60.4508,                 !- Volume {m3}
    20.8451,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G CONFERENCE ROOM
Zone,
    F6:EXTXGCONFERENCEROOM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.961,                  !- Volume {m3}
    26.1934,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G STORE ROOM
Zone,
    F6:EXTXGSTOREROOMQ2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.4302,                 !- Volume {m3}
    10.1484,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G HEAD
Zone,
    F6:EXTXGHEAD,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.0629,                 !- Volume {m3}
    14.1596,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ8,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ9,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ10,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ11,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ12,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ13,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ14,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ15,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F6 - EXT'G FACULTY ROOM
Zone,
    F6:EXTXGFACULTYROOMQ16,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G FAN ROOM
Zone,
    F2:EXTXGFANROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    86.5659,                 !- Volume {m3}
    28.8553,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G 1ST YEAR GEOGRAPHY LAB  1
Zone,
    F2:EXTXG1STYEARGEOGRAPH, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    215.5498,                !- Volume {m3}
    71.8499,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G FOYER
Zone,
    F2:EXTXGFOYER,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    839.6433,                !- Volume {m3}
    279.8811,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - CORRIDOR
Zone,
    F2:CORRIDOR,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    570.7159,                !- Volume {m3}
    190.2386,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G 1ST YEAR GEOGRAPHY LAB
Zone,
    F2:EXTXG1STYEARGEOGRAPHQ1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    225.5842,                !- Volume {m3}
    75.1947,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G MAP RESOURCE CENTRE
Zone,
    F2:EXTXGMAPRESOURCECENT, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    378.0581,                !- Volume {m3}
    126.0194,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G RECEPTION
Zone,
    F2:EXTXGRECEPTION,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    149.3473,                !- Volume {m3}
    49.7824,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - EXT'G MUSICAL INSTRUMENT ROOM
Zone,
    F2:EXTXGMUSICALINSTRUME, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    218.3252,                !- Volume {m3}
    72.7751,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - WC  1
Zone,
    F2:WC1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    63.1192,                 !- Volume {m3}
    21.0397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F2 - WC
Zone,
    F2:WC,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.2052,                 !- Volume {m3}
    19.7351,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FAN ROOM  1
Zone,
    F3:EXTXGFANROOM1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.3708,                 !- Volume {m3}
    29.0934,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G GEOMORPHOLOGY SOIL LAB
Zone,
    F3:EXTXGGEOMORPHOLOGYSO, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    343.8016,                !- Volume {m3}
    118.5523,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  6
Zone,
    F3:EXTXGFACULTYROOM6,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G PRINTING
Zone,
    F3:EXTXGPRINTING,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G SEC.
Zone,
    F3:EXTXGSECX,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    65.5392,                 !- Volume {m3}
    23.226,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - CORRIDOR
Zone,
    F3:CORRIDOR,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1112.4537,               !- Volume {m3}
    383.6047,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G AO FILING
Zone,
    F3:EXTXGAOFILING,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.2466,                 !- Volume {m3}
    20.6416,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G SEMINAR ROOM
Zone,
    F3:EXTXGSEMINARROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    190.1874,                !- Volume {m3}
    67.3993,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G HEAD
Zone,
    F3:EXTXGHEAD,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    65.5392,                 !- Volume {m3}
    23.226,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G OCEAN GRAPHY LAB
Zone,
    F3:EXTXGOCEANGRAPHYLAB,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    78.125,                  !- Volume {m3}
    26.9397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  5
Zone,
    F3:EXTXGFACULTYROOM5,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G INSTRUMENT ROOM
Zone,
    F3:EXTXGINSTRUMENTROOM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    82.6444,                 !- Volume {m3}
    28.4981,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G TECHNICIAN ROOM
Zone,
    F3:EXTXGTECHNICIANROOM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    163.8862,                !- Volume {m3}
    56.5125,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G GIS LAB
Zone,
    F3:EXTXGGISLAB,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    247.5448,                !- Volume {m3}
    85.3603,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G STASTICS LAB SEMINAR ROOM
Zone,
    F3:EXTXGSTASTICSLABSEMI, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    247.5448,                !- Volume {m3}
    85.3603,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FAN ROOM
Zone,
    F3:EXTXGFANROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.2941,                 !- Volume {m3}
    26.683,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  1
Zone,
    F3:EXTXGFACULTYROOM1,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  2
Zone,
    F3:EXTXGFACULTYROOM2,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  3
Zone,
    F3:EXTXGFACULTYROOM3,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  8
Zone,
    F3:EXTXGFACULTYROOM8,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.5271,                 !- Volume {m3}
    14.7165,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  9
Zone,
    F3:EXTXGFACULTYROOM9,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.5271,                 !- Volume {m3}
    14.7165,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM
Zone,
    F3:EXTXGFACULTYROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.5271,                 !- Volume {m3}
    14.7165,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  4
Zone,
    F3:EXTXGFACULTYROOM4,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.0787,                 !- Volume {m3}
    15.2664,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G FACULTY ROOM  7
Zone,
    F3:EXTXGFACULTYROOM7,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.5271,                 !- Volume {m3}
    14.7165,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G SEMINAR ROOM  1
Zone,
    F3:EXTXGSEMINARROOM1,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    90.5369,                 !- Volume {m3}
    31.2196,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G POSTGRAD ROOM
Zone,
    F3:EXTXGPOSTGRADROOM,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    55.7881,                 !- Volume {m3}
    19.7704,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G MEETING ROOM
Zone,
    F3:EXTXGMEETINGROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.8302,                 !- Volume {m3}
    30.0624,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G STORE ROOM
Zone,
    F3:EXTXGSTOREROOM,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.8302,                 !- Volume {m3}
    30.0624,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F3 - EXT'G PANTRY
Zone,
    F3:EXTXGPANTRY,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    52.5223,                 !- Volume {m3}
    18.613,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G AHU ROOM  1
Zone,
    F4:EXTXGAHUROOM1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.6718,                 !- Volume {m3}
    29.1972,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  35
Zone,
    F4:EXTXGFACULTYROOM35,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  34
Zone,
    F4:EXTXGFACULTYROOM34,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - CORRIDOR
Zone,
    F4:CORRIDOR,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1422.1318,               !- Volume {m3}
    490.3903,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  32
Zone,
    F4:EXTXGFACULTYROOM32,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  33
Zone,
    F4:EXTXGFACULTYROOM33,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.3899,                 !- Volume {m3}
    10.8241,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  1
Zone,
    F4:EXTXGFACULTYROOM1,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  2
Zone,
    F4:EXTXGFACULTYROOM2,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  3
Zone,
    F4:EXTXGFACULTYROOM3,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  37
Zone,
    F4:EXTXGFACULTYROOM37,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  36
Zone,
    F4:EXTXGFACULTYROOM36,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G GRADUATE ROOM  1
Zone,
    F4:EXTXGGRADUATEROOM1,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    92.7886,                 !- Volume {m3}
    31.9961,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  4
Zone,
    F4:EXTXGFACULTYROOM4,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  5
Zone,
    F4:EXTXGFACULTYROOM5,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  38
Zone,
    F4:EXTXGFACULTYROOM38,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  6
Zone,
    F4:EXTXGFACULTYROOM6,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM
Zone,
    F4:EXTXGFACULTYROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  7
Zone,
    F4:EXTXGFACULTYROOM7,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  8
Zone,
    F4:EXTXGFACULTYROOM8,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G SEMINAR ROOM
Zone,
    F4:EXTXGSEMINARROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    247.5252,                !- Volume {m3}
    85.3535,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G GRADUATE ROOM
Zone,
    F4:EXTXGGRADUATEROOM,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.8924,                 !- Volume {m3}
    19.9629,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  9
Zone,
    F4:EXTXGFACULTYROOM9,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  10
Zone,
    F4:EXTXGFACULTYROOM10,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  11
Zone,
    F4:EXTXGFACULTYROOM11,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  12
Zone,
    F4:EXTXGFACULTYROOM12,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  13
Zone,
    F4:EXTXGFACULTYROOM13,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  14
Zone,
    F4:EXTXGFACULTYROOM14,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  15
Zone,
    F4:EXTXGFACULTYROOM15,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G AHU ROOM
Zone,
    F4:EXTXGAHUROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    88.1995,                 !- Volume {m3}
    30.4136,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  16
Zone,
    F4:EXTXGFACULTYROOM16,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  17
Zone,
    F4:EXTXGFACULTYROOM17,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  18
Zone,
    F4:EXTXGFACULTYROOM18,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.9109,                 !- Volume {m3}
    14.1072,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  19
Zone,
    F4:EXTXGFACULTYROOM19,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    30.1596,                 !- Volume {m3}
    10.3999,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  20
Zone,
    F4:EXTXGFACULTYROOM20,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  21
Zone,
    F4:EXTXGFACULTYROOM21,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  22
Zone,
    F4:EXTXGFACULTYROOM22,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  23
Zone,
    F4:EXTXGFACULTYROOM23,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  24
Zone,
    F4:EXTXGFACULTYROOM24,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  25
Zone,
    F4:EXTXGFACULTYROOM25,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  26
Zone,
    F4:EXTXGFACULTYROOM26,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  27
Zone,
    F4:EXTXGFACULTYROOM27,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.5706,                 !- Volume {m3}
    13.3002,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G PHD ROOM 1
Zone,
    F4:EXTXGPHDROOM1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.2575,                !- Volume {m3}
    35.606,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G PHD ROOM 2
Zone,
    F4:EXTXGPHDROOM2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.2575,                !- Volume {m3}
    35.606,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G WIRE CENTRE
Zone,
    F4:EXTXGWIRECENTRE,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    30.5266,                 !- Volume {m3}
    10.5264,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  28
Zone,
    F4:EXTXGFACULTYROOM28,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    30.5266,                 !- Volume {m3}
    10.5264,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  29
Zone,
    F4:EXTXGFACULTYROOM29,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    33.4651,                 !- Volume {m3}
    11.5397,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  30
Zone,
    F4:EXTXGFACULTYROOM30,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.017,                  !- Volume {m3}
    5.5231,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F4 - EXT'G FACULTY ROOM  31
Zone,
    F4:EXTXGFACULTYROOM31,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.9846,                 !- Volume {m3}
    26.2016,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - CORRIDOR
Zone,
    F5:CORRIDOR,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1017.23,                 !- Volume {m3}
    350.769,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  3
Zone,
    F5:EXTXGFACULTYROOM3,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.5353,                 !- Volume {m3}
    12.5984,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  1
Zone,
    F5:EXTXGFACULTYROOM1,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  4
Zone,
    F5:EXTXGFACULTYROOM4,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.2198,                 !- Volume {m3}
    12.8344,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  5
Zone,
    F5:EXTXGFACULTYROOM5,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.2198,                 !- Volume {m3}
    12.8344,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  6
Zone,
    F5:EXTXGFACULTYROOM6,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  7
Zone,
    F5:EXTXGFACULTYROOM7,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    50.7568,                 !- Volume {m3}
    17.5024,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  8
Zone,
    F5:EXTXGFACULTYROOM8,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  9
Zone,
    F5:EXTXGFACULTYROOM9,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  10
Zone,
    F5:EXTXGFACULTYROOM10,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  11
Zone,
    F5:EXTXGFACULTYROOM11,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G AHU ROOM
Zone,
    F5:EXTXGAHUROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    52.6956,                 !- Volume {m3}
    18.1709,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  12
Zone,
    F5:EXTXGFACULTYROOM12,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  13
Zone,
    F5:EXTXGFACULTYROOM13,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  14
Zone,
    F5:EXTXGFACULTYROOM14,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G COMPACTOUS ROOM
Zone,
    F5:EXTXGCOMPACTOUSROOM,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    38.8599,                 !- Volume {m3}
    13.4,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  15
Zone,
    F5:EXTXGFACULTYROOM15,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  16
Zone,
    F5:EXTXGFACULTYROOM16,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  17
Zone,
    F5:EXTXGFACULTYROOM17,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  18
Zone,
    F5:EXTXGFACULTYROOM18,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  19
Zone,
    F5:EXTXGFACULTYROOM19,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.9053,                 !- Volume {m3}
    12.3811,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  20
Zone,
    F5:EXTXGFACULTYROOM20,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  2
Zone,
    F5:EXTXGFACULTYROOM2,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  21
Zone,
    F5:EXTXGFACULTYROOM21,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  22
Zone,
    F5:EXTXGFACULTYROOM22,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G PHOTOCOPY ROOM
Zone,
    F5:EXTXGPHOTOCOPYROOM,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G ENS ROOM
Zone,
    F5:EXTXGENSROOM,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.4302,                 !- Volume {m3}
    10.1484,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G EGSS ROOM
Zone,
    F5:EXTXGEGSSROOM,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    29.4992,                 !- Volume {m3}
    10.1721,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G THESES ROOM
Zone,
    F5:EXTXGTHESESROOM,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    49.4273,                 !- Volume {m3}
    17.0439,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FILING ROOM
Zone,
    F5:EXTXGFILINGROOM,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  23
Zone,
    F5:EXTXGFACULTYROOM23,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    34.8795,                 !- Volume {m3}
    12.0274,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  24
Zone,
    F5:EXTXGFACULTYROOM24,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM  25
Zone,
    F5:EXTXGFACULTYROOM25,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    34.8795,                 !- Volume {m3}
    12.0274,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM AC  1
Zone,
    F5:EXTXGFACULTYROOMAC1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM AC  2
Zone,
    F5:EXTXGFACULTYROOMAC2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM AC  3
Zone,
    F5:EXTXGFACULTYROOMAC3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM AC  4
Zone,
    F5:EXTXGFACULTYROOMAC4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G TUTORIAL ROOM AC  1
Zone,
    F5:EXTXGTUTORIALROOMAC1, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.961,                  !- Volume {m3}
    26.1934,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM
Zone,
    F5:EXTXGFACULTYROOM,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G TUTORIAL ROOM AC
Zone,
    F5:EXTXGTUTORIALROOMAC,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.961,                  !- Volume {m3}
    26.1934,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! F5 - EXT'G FACULTY ROOM AC
Zone,
    F5:EXTXGFACULTYROOMAC,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.1854,                 !- Volume {m3}
    12.8225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    F2,F2:EXTXGFANROOM,F2:EXTXG1STYEARGEOGRAPH,F2:EXTXGFOYER,F2:CORRIDOR,F2:EXTXG1STYEARGEOGRAPHQ1,F2:EXTXGMAPRESOURCECENT,F2:EXTXGRECEPTION,F2:EXTXGMUSICALINSTRUME,F2:WC1,F2:WC;



ZoneList,
    F3,F3:EXTXGFANROOM1,F3:EXTXGGEOMORPHOLOGYSO,F3:EXTXGFACULTYROOM6,F3:EXTXGPRINTING,F3:EXTXGSECX,F3:CORRIDOR,F3:EXTXGAOFILING,F3:EXTXGSEMINARROOM,F3:EXTXGHEAD,F3:EXTXGOCEANGRAPHYLAB,F3:EXTXGFACULTYROOM5,F3:EXTXGINSTRUMENTROOM,F3:EXTXGTECHNICIANROOM,F3:EXTXGGISLAB,F3:EXTXGSTASTICSLABSEMI,F3:EXTXGFANROOM,F3:EXTXGFACULTYROOM1,F3:EXTXGFACULTYROOM2,F3:EXTXGFACULTYROOM3,F3:EXTXGFACULTYROOM8,F3:EXTXGFACULTYROOM9,F3:EXTXGFACULTYROOM,F3:EXTXGFACULTYROOM4,F3:EXTXGFACULTYROOM7,F3:EXTXGSEMINARROOM1,F3:EXTXGPOSTGRADROOM,F3:EXTXGMEETINGROOM,F3:EXTXGSTOREROOM,F3:EXTXGPANTRY;


ZoneList,
    F4,F4:EXTXGAHUROOM1,F4:EXTXGFACULTYROOM35,F4:EXTXGFACULTYROOM34,F4:CORRIDOR,F4:EXTXGFACULTYROOM32,F4:EXTXGFACULTYROOM33,F4:EXTXGFACULTYROOM1,F4:EXTXGFACULTYROOM2,F4:EXTXGFACULTYROOM3,F4:EXTXGFACULTYROOM37,F4:EXTXGFACULTYROOM36,F4:EXTXGGRADUATEROOM1,F4:EXTXGFACULTYROOM4,F4:EXTXGFACULTYROOM5,F4:EXTXGFACULTYROOM38,F4:EXTXGFACULTYROOM6,F4:EXTXGFACULTYROOM,F4:EXTXGFACULTYROOM7,F4:EXTXGFACULTYROOM8,F4:EXTXGSEMINARROOM,F4:EXTXGGRADUATEROOM,F4:EXTXGFACULTYROOM9,F4:EXTXGFACULTYROOM10,F4:EXTXGFACULTYROOM11,F4:EXTXGFACULTYROOM12,F4:EXTXGFACULTYROOM13,F4:EXTXGFACULTYROOM14,F4:EXTXGFACULTYROOM15,F4:EXTXGAHUROOM,F4:EXTXGFACULTYROOM16,F4:EXTXGFACULTYROOM17,F4:EXTXGFACULTYROOM18,F4:EXTXGFACULTYROOM19,F4:EXTXGFACULTYROOM20,F4:EXTXGFACULTYROOM21,F4:EXTXGFACULTYROOM22,F4:EXTXGFACULTYROOM23,F4:EXTXGFACULTYROOM24,F4:EXTXGFACULTYROOM25,F4:EXTXGFACULTYROOM26,F4:EXTXGFACULTYROOM27,F4:EXTXGPHDROOM1,F4:EXTXGPHDROOM2,F4:EXTXGWIRECENTRE,F4:EXTXGFACULTYROOM28,F4:EXTXGFACULTYROOM29,F4:EXTXGFACULTYROOM30,F4:EXTXGFACULTYROOM31;

ZoneList,
    F5,F5:CORRIDOR,F5:EXTXGFACULTYROOM3,F5:EXTXGFACULTYROOM1,F5:EXTXGFACULTYROOM4,F5:EXTXGFACULTYROOM5,F5:EXTXGFACULTYROOM6,F5:EXTXGFACULTYROOM7,F5:EXTXGFACULTYROOM8,F5:EXTXGFACULTYROOM9,F5:EXTXGFACULTYROOM10,F5:EXTXGFACULTYROOM11,F5:EXTXGAHUROOM,F5:EXTXGFACULTYROOM12,F5:EXTXGFACULTYROOM13,F5:EXTXGFACULTYROOM14,F5:EXTXGCOMPACTOUSROOM,F5:EXTXGFACULTYROOM15,F5:EXTXGFACULTYROOM16,F5:EXTXGFACULTYROOM17,F5:EXTXGFACULTYROOM18,F5:EXTXGFACULTYROOM19,F5:EXTXGFACULTYROOM20,F5:EXTXGFACULTYROOM2,F5:EXTXGFACULTYROOM21,F5:EXTXGFACULTYROOM22,F5:EXTXGPHOTOCOPYROOM,F5:EXTXGENSROOM,F5:EXTXGEGSSROOM,F5:EXTXGTHESESROOM,F5:EXTXGFILINGROOM,F5:EXTXGFACULTYROOM23,F5:EXTXGFACULTYROOM24,F5:EXTXGFACULTYROOM25,F5:EXTXGFACULTYROOMAC1,F5:EXTXGFACULTYROOMAC2,F5:EXTXGFACULTYROOMAC3,F5:EXTXGFACULTYROOMAC4,F5:EXTXGTUTORIALROOMAC1,F5:EXTXGFACULTYROOM,F5:EXTXGTUTORIALROOMAC,F5:EXTXGFACULTYROOMAC;

ZoneList,
    F6,F6:CORRIDOR,F6:EXTXGFACULTYROOM,F6:EXTXGFACULTYROOMQ1,F6:EXTXGFACULTYROOMQ2,F6:EXTXGFACULTYROOMQ3,F6:EXTXGPRINTINGROOM,F6:EXTXGFACULTYROOMQ4,F6:EXTXGFACULTYROOMQ5,F6:EXTXGSTOREROOM,F6:EXTXGFACULTYROOMQ6,F6:EXTXGSTOREROOMQ1,F6:EXTXGFANROOM,F6:EXTXGPRINTINGROOMQ1,F6:EXTXGOPENOFFICE,F6:EXTXGPRINTINGROOMQ2,F6:EXTXGDEPTXMANAGER,F6:EXTXGFACULTYROOMQ7,F6:EXTXGAO,F6:EXTXGSTAFFLOUNGE,F6:EXTXGPANTRYAC,F6:EXTXGAOQ1,F6:EXTXGSEC,F6:EXTXGCONFERENCEROOM,F6:EXTXGSTOREROOMQ2,F6:EXTXGHEAD,F6:EXTXGFACULTYROOMQ8,F6:EXTXGFACULTYROOMQ9,F6:EXTXGFACULTYROOMQ10,F6:EXTXGFACULTYROOMQ11,F6:EXTXGFACULTYROOMQ12,F6:EXTXGFACULTYROOMQ13,F6:EXTXGFACULTYROOMQ14,F6:EXTXGFACULTYROOMQ15,F6:EXTXGFACULTYROOMQ16;


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Roof 1, Zone 1, External roof - 30° Slope 165.165 m2, Surface Area: 165.165m2
BuildingSurface:Detailed,
    Roof1:Zone1_Roof_0_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1841478971,           !- Vertex 1 X-coordinate {m}
    -104.4344699024,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -24.381390155,           !- Vertex 2 X-coordinate {m}
    -98.7546859576,          !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -26.0683726896,          !- Vertex 3 X-coordinate {m}
    -105.0505904884,         !- Vertex 3 Y-coordinate {m}
    12.7631690534,           !- Vertex 3 Z-coordinate {m}
    -4.8711304317,           !- Vertex 4 X-coordinate {m}
    -110.7303744331,         !- Vertex 4 Y-coordinate {m}
    12.7631690534;           !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 285.0°, Surface Area: 24.528m2
BuildingSurface:Detailed,
    Roof1:Zone1_Wall_1_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -24.381390155,           !- Vertex 1 X-coordinate {m}
    -98.7546859576,          !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -27.755355227,           !- Vertex 2 X-coordinate {m}
    -111.3464950291,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -26.0683726896,          !- Vertex 3 X-coordinate {m}
    -105.0505904884,         !- Vertex 3 Y-coordinate {m}
    12.7631690534;           !- Vertex 3 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 61.2335
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_0_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:CORRIDOR_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4039266819,           !- Vertex 1 X-coordinate {m}
    -112.7187970995,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -26.6011689356,          !- Vertex 2 X-coordinate {m}
    -107.0390131485,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -25.87898185,            !- Vertex 3 X-coordinate {m}
    -104.34377427,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -4.6817395978,           !- Vertex 4 X-coordinate {m}
    -110.0235582079,         !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 61.2335 <Other side>
BuildingSurface:Detailed,
    F4:CORRIDOR_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.6011689356,          !- Vertex 1 X-coordinate {m}
    -107.0390131485,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -5.4039266819,           !- Vertex 2 X-coordinate {m}
    -112.7187970995,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -4.6817395978,           !- Vertex 3 X-coordinate {m}
    -110.0235582079,         !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -25.87898185,            !- Vertex 4 X-coordinate {m}
    -104.34377427,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_1_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM4_Ceiling_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.34610814,            !- Vertex 1 X-coordinate {m}
    -105.29040493,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -25.87898185,            !- Vertex 2 X-coordinate {m}
    -104.34377427,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -24.8376881249,          !- Vertex 3 X-coordinate {m}
    -100.4576131814,         !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -21.30481442,            !- Vertex 4 X-coordinate {m}
    -101.40424384,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM4_Ceiling_1_0_10001,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.87898185,            !- Vertex 1 X-coordinate {m}
    -104.34377427,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -22.34610814,            !- Vertex 2 X-coordinate {m}
    -105.29040493,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -21.30481442,            !- Vertex 3 X-coordinate {m}
    -101.40424384,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -24.8376881249,          !- Vertex 4 X-coordinate {m}
    -100.4576131814,         !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_2_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM5_Ceiling_1_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.81323443,            !- Vertex 1 X-coordinate {m}
    -106.23703558,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -22.34610814,            !- Vertex 2 X-coordinate {m}
    -105.29040493,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -21.30481442,            !- Vertex 3 X-coordinate {m}
    -101.40424384,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -17.77194071,            !- Vertex 4 X-coordinate {m}
    -102.3508745,            !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM5_Ceiling_1_0_10002,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_2_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.34610814,            !- Vertex 1 X-coordinate {m}
    -105.29040493,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -18.81323443,            !- Vertex 2 X-coordinate {m}
    -106.23703558,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -17.77194071,            !- Vertex 3 X-coordinate {m}
    -102.3508745,            !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -21.30481442,            !- Vertex 4 X-coordinate {m}
    -101.40424384,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_3_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM6_Ceiling_1_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.28036072,            !- Vertex 1 X-coordinate {m}
    -107.18366624,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -18.81323443,            !- Vertex 2 X-coordinate {m}
    -106.23703558,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -17.77194071,            !- Vertex 3 X-coordinate {m}
    -102.3508745,            !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -14.239067,              !- Vertex 4 X-coordinate {m}
    -103.29750516,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM6_Ceiling_1_0_10003,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM6,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_3_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.81323443,            !- Vertex 1 X-coordinate {m}
    -106.23703558,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -15.28036072,            !- Vertex 2 X-coordinate {m}
    -107.18366624,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -14.239067,              !- Vertex 3 X-coordinate {m}
    -103.29750516,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -17.77194071,            !- Vertex 4 X-coordinate {m}
    -102.3508745,            !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_4_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM7_Ceiling_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.74748701,            !- Vertex 1 X-coordinate {m}
    -108.1302969,            !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -15.28036072,            !- Vertex 2 X-coordinate {m}
    -107.18366624,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -14.239067,              !- Vertex 3 X-coordinate {m}
    -103.29750516,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -10.70619329,            !- Vertex 4 X-coordinate {m}
    -104.24413581,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM7_Ceiling_1_0_10004,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM7,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_4_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.28036072,            !- Vertex 1 X-coordinate {m}
    -107.18366624,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -11.74748701,            !- Vertex 2 X-coordinate {m}
    -108.1302969,            !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -10.70619329,            !- Vertex 3 X-coordinate {m}
    -104.24413581,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -14.239067,              !- Vertex 4 X-coordinate {m}
    -103.29750516,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_5_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM8_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2146133,              !- Vertex 1 X-coordinate {m}
    -109.07692755,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -11.74748701,            !- Vertex 2 X-coordinate {m}
    -108.1302969,            !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -10.70619329,            !- Vertex 3 X-coordinate {m}
    -104.24413581,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -7.17331958,             !- Vertex 4 X-coordinate {m}
    -105.19076647,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM8_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM8,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_5_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.74748701,            !- Vertex 1 X-coordinate {m}
    -108.1302969,            !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -8.2146133,              !- Vertex 2 X-coordinate {m}
    -109.07692755,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -7.17331958,             !- Vertex 3 X-coordinate {m}
    -105.19076647,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -10.70619329,            !- Vertex 4 X-coordinate {m}
    -104.24413581,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_6_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM9_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.6817395978,           !- Vertex 1 X-coordinate {m}
    -110.0235582079,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -8.2146133,              !- Vertex 2 X-coordinate {m}
    -109.07692755,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -7.17331958,             !- Vertex 3 X-coordinate {m}
    -105.19076647,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -3.6404458754,           !- Vertex 4 X-coordinate {m}
    -106.1373971285,         !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM9_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM9,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_6_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2146133,              !- Vertex 1 X-coordinate {m}
    -109.07692755,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -4.6817395978,           !- Vertex 2 X-coordinate {m}
    -110.0235582079,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -3.6404458754,           !- Vertex 3 X-coordinate {m}
    -106.1373971285,         !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -7.17331958,             !- Vertex 4 X-coordinate {m}
    -105.19076647,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_7_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM22_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.1448358,             !- Vertex 1 X-coordinate {m}
    -112.00334794,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -27.67770951,            !- Vertex 2 X-coordinate {m}
    -111.05671728,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -26.60116893,            !- Vertex 3 X-coordinate {m}
    -107.03901315,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -23.06829522,            !- Vertex 4 X-coordinate {m}
    -107.98564381,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM22_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM22,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_7_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.67770951,            !- Vertex 1 X-coordinate {m}
    -111.05671728,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -24.1448358,             !- Vertex 2 X-coordinate {m}
    -112.00334794,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -23.06829522,            !- Vertex 3 X-coordinate {m}
    -107.98564381,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -26.60116893,            !- Vertex 4 X-coordinate {m}
    -107.03901315,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_8_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM23_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.61196209,            !- Vertex 1 X-coordinate {m}
    -112.9499786,            !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -24.1448358,             !- Vertex 2 X-coordinate {m}
    -112.00334794,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -23.06829522,            !- Vertex 3 X-coordinate {m}
    -107.98564381,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -19.53542151,            !- Vertex 4 X-coordinate {m}
    -108.93227447,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM23_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM23,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_8_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.1448358,             !- Vertex 1 X-coordinate {m}
    -112.00334794,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -20.61196209,            !- Vertex 2 X-coordinate {m}
    -112.9499786,            !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -19.53542151,            !- Vertex 3 X-coordinate {m}
    -108.93227447,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -23.06829522,            !- Vertex 4 X-coordinate {m}
    -107.98564381,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_9_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM24_Ceiling_1_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.07908838,            !- Vertex 1 X-coordinate {m}
    -113.89660925,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -20.61196209,            !- Vertex 2 X-coordinate {m}
    -112.9499786,            !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -19.53542151,            !- Vertex 3 X-coordinate {m}
    -108.93227447,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -16.0025478,             !- Vertex 4 X-coordinate {m}
    -109.87890512,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM24_Ceiling_1_0_10009,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM24,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_9_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.61196209,            !- Vertex 1 X-coordinate {m}
    -112.9499786,            !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -17.07908838,            !- Vertex 2 X-coordinate {m}
    -113.89660925,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -16.0025478,             !- Vertex 3 X-coordinate {m}
    -109.87890512,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -19.53542151,            !- Vertex 4 X-coordinate {m}
    -108.93227447,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_10_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM25_Ceiling_1_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.54621467,            !- Vertex 1 X-coordinate {m}
    -114.84323991,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -17.07908838,            !- Vertex 2 X-coordinate {m}
    -113.89660925,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -16.0025478,             !- Vertex 3 X-coordinate {m}
    -109.87890512,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -12.46967409,            !- Vertex 4 X-coordinate {m}
    -110.82553578,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM25_Ceiling_1_0_10010,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM25,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_10_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.07908838,            !- Vertex 1 X-coordinate {m}
    -113.89660925,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -13.54621467,            !- Vertex 2 X-coordinate {m}
    -114.84323991,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -12.46967409,            !- Vertex 3 X-coordinate {m}
    -110.82553578,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -16.0025478,             !- Vertex 4 X-coordinate {m}
    -109.87890512,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_11_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM26_Ceiling_1_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.01334096,            !- Vertex 1 X-coordinate {m}
    -115.78987057,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -13.54621467,            !- Vertex 2 X-coordinate {m}
    -114.84323991,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -12.46967409,            !- Vertex 3 X-coordinate {m}
    -110.82553578,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -8.93680039,             !- Vertex 4 X-coordinate {m}
    -111.77216644,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM26_Ceiling_1_0_10011,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM26,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_11_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.54621467,            !- Vertex 1 X-coordinate {m}
    -114.84323991,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -10.01334096,            !- Vertex 2 X-coordinate {m}
    -115.78987057,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -8.93680039,             !- Vertex 3 X-coordinate {m}
    -111.77216644,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -12.46967409,            !- Vertex 4 X-coordinate {m}
    -110.82553578,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131
BuildingSurface:Detailed,
    Roof1:Zone1_Floor_2_12_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4:EXTXGFACULTYROOM27_Ceiling_1_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4804672555,           !- Vertex 1 X-coordinate {m}
    -116.7365012185,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -10.01334096,            !- Vertex 2 X-coordinate {m}
    -115.78987057,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -8.93680039,             !- Vertex 3 X-coordinate {m}
    -111.77216644,           !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -5.4039266819,           !- Vertex 4 X-coordinate {m}
    -112.7187970995,         !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 15.2131 <Other side>
BuildingSurface:Detailed,
    F4:EXTXGFACULTYROOM27_Ceiling_1_0_10012,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F4:EXTXGFACULTYROOM27,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Floor_2_12_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.01334096,            !- Vertex 1 X-coordinate {m}
    -115.78987057,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -6.4804672555,           !- Vertex 2 X-coordinate {m}
    -116.7365012185,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -5.4039266819,           !- Vertex 3 X-coordinate {m}
    -112.7187970995,         !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -8.93680039,             !- Vertex 4 X-coordinate {m}
    -111.77216644,           !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 38.667m2
BuildingSurface:Detailed,
    Roof1:Zone1_ExtFloor_2_13_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6401870566,           !- Vertex 1 X-coordinate {m}
    -106.1364312034,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -24.8374293066,          !- Vertex 2 X-coordinate {m}
    -100.4566472584,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -24.38139015,            !- Vertex 3 X-coordinate {m}
    -98.75468596,            !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -3.1841479,              !- Vertex 4 X-coordinate {m}
    -104.4344699,            !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, External/internal floor - 286.075 m2, Surface Area: 6.562m2
BuildingSurface:Detailed,
    Roof1:Zone1_ExtFloor_2_13_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.55811297,             !- Vertex 1 X-coordinate {m}
    -117.02627897,           !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -27.75535523,            !- Vertex 2 X-coordinate {m}
    -111.34649503,           !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -27.6779683349,          !- Vertex 3 X-coordinate {m}
    -111.0576832062,         !- Vertex 3 Y-coordinate {m}
    9,                       !- Vertex 3 Z-coordinate {m}
    -6.4807260738,           !- Vertex 4 X-coordinate {m}
    -116.7374671415,         !- Vertex 4 Y-coordinate {m}
    9;                       !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 8.5595
BuildingSurface:Detailed,
    Roof1:Zone1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Partition_3_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -5.4391735311,           !- Vertex 1 X-coordinate {m}
    -112.8503401409,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -4.6817395956,           !- Vertex 2 X-coordinate {m}
    -110.0235582102,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -4.6817395956,           !- Vertex 3 X-coordinate {m}
    -110.0235582102,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -5.2132497579,           !- Vertex 4 X-coordinate {m}
    -112.0071811408,         !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    -5.4391735311,           !- Vertex 5 X-coordinate {m}
    -112.8503401409,         !- Vertex 5 Y-coordinate {m}
    11.4960295482;           !- Vertex 5 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 8.5595 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Partition_3_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -4.6817395956,           !- Vertex 1 X-coordinate {m}
    -110.0235582102,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -5.4391735311,           !- Vertex 2 X-coordinate {m}
    -112.8503401409,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -5.4391735311,           !- Vertex 3 X-coordinate {m}
    -112.8503401409,         !- Vertex 3 Y-coordinate {m}
    11.4960295482,           !- Vertex 3 Z-coordinate {m}
    -5.2132497579,           !- Vertex 4 X-coordinate {m}
    -112.0071811408,         !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    -4.6817395956,           !- Vertex 5 X-coordinate {m}
    -110.0235582102,         !- Vertex 5 Y-coordinate {m}
    12;                      !- Vertex 5 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 8.6673
BuildingSurface:Detailed,
    Roof1:Zone1_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM3_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -4.6817395956,           !- Vertex 1 X-coordinate {m}
    -110.0235582102,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -3.6404458724,           !- Vertex 2 X-coordinate {m}
    -106.1373971296,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -3.6404458724,           !- Vertex 3 X-coordinate {m}
    -106.1373971296,         !- Vertex 3 Y-coordinate {m}
    10.0178685233,           !- Vertex 3 Z-coordinate {m}
    -4.5290111058,           !- Vertex 4 X-coordinate {m}
    -109.4535677264,         !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    -4.6817395956,           !- Vertex 5 X-coordinate {m}
    -110.0235582102,         !- Vertex 5 Y-coordinate {m}
    12;                      !- Vertex 5 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 8.6673 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM3_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F5:EXTXGFACULTYROOM3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -3.6404458724,           !- Vertex 1 X-coordinate {m}
    -106.1373971296,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -4.6817395956,           !- Vertex 2 X-coordinate {m}
    -110.0235582102,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -4.6817395956,           !- Vertex 3 X-coordinate {m}
    -110.0235582102,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -4.5290111058,           !- Vertex 4 X-coordinate {m}
    -109.4535677264,         !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    -3.6404458724,           !- Vertex 5 X-coordinate {m}
    -106.1373971296,         !- Vertex 5 Y-coordinate {m}
    10.0178685233;           !- Vertex 5 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 5.3695
BuildingSurface:Detailed,
    Roof1:Zone1_Partition_3_2_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM19_Partition_3_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4804672543,           !- Vertex 1 X-coordinate {m}
    -116.7365012215,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -5.4391735311,           !- Vertex 2 X-coordinate {m}
    -112.8503401409,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -5.4391735311,           !- Vertex 3 X-coordinate {m}
    -112.8503401409,         !- Vertex 3 Y-coordinate {m}
    11.4960295482,           !- Vertex 3 Z-coordinate {m}
    -6.4804672543,           !- Vertex 4 X-coordinate {m}
    -116.7365012215,         !- Vertex 4 Y-coordinate {m}
    9.1732050805;            !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 5.3695 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM19_Partition_3_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F5:EXTXGFACULTYROOM19,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Partition_3_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4391735311,           !- Vertex 1 X-coordinate {m}
    -112.8503401409,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -6.4804672543,           !- Vertex 2 X-coordinate {m}
    -116.7365012215,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -6.4804672543,           !- Vertex 3 X-coordinate {m}
    -116.7365012215,         !- Vertex 3 Y-coordinate {m}
    9.1732050805,            !- Vertex 3 Z-coordinate {m}
    -5.4391735311,           !- Vertex 4 X-coordinate {m}
    -112.8503401409,         !- Vertex 4 Y-coordinate {m}
    11.4960295482;           !- Vertex 4 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 0.026m2
BuildingSurface:Detailed,
    Roof1:Zone1_Wall_3_3_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -6.5581129686,           !- Vertex 1 X-coordinate {m}
    -117.0262789722,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -6.4804672551,           !- Vertex 2 X-coordinate {m}
    -116.7365012244,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -6.4804672551,           !- Vertex 3 X-coordinate {m}
    -116.7365012244,         !- Vertex 3 Y-coordinate {m}
    9.17320508;              !- Vertex 3 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 0.897m2
BuildingSurface:Detailed,
    Roof1:Zone1_Wall_3_3_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -3.6404458731,           !- Vertex 1 X-coordinate {m}
    -106.1373971325,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -3.1841478966,           !- Vertex 2 X-coordinate {m}
    -104.4344699007,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -3.6404458731,           !- Vertex 3 X-coordinate {m}
    -106.1373971325,         !- Vertex 3 Y-coordinate {m}
    10.01786852;             !- Vertex 3 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 1.0088
BuildingSurface:Detailed,
    Roof1:Zone1_Partition_3_4_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Partition_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -5.2132497587,           !- Vertex 1 X-coordinate {m}
    -112.0071811437,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -4.5290111065,           !- Vertex 2 X-coordinate {m}
    -109.4535677293,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -4.8711304326,           !- Vertex 3 X-coordinate {m}
    -110.7303744365,         !- Vertex 3 Y-coordinate {m}
    12.76316905;             !- Vertex 3 Z-coordinate {m}

! Roof 1, Zone 1, Wall - 24.528 m2 - 105.0°, Surface Area: 1.0088 <Other side>
BuildingSurface:Detailed,
    Roof2:Zone1_Partition_1_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof1:Zone1_Partition_3_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -4.5290111065,           !- Vertex 1 X-coordinate {m}
    -109.4535677293,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -5.2132497587,           !- Vertex 2 X-coordinate {m}
    -112.0071811437,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -4.8711304326,           !- Vertex 3 X-coordinate {m}
    -110.7303744365,         !- Vertex 3 Y-coordinate {m}
    12.76316905;             !- Vertex 3 Z-coordinate {m}

! Roof 1, Zone 1, External roof - 30° Slope 165.165 m2, Surface Area: 165.165m2
BuildingSurface:Detailed,
    Roof1:Zone1_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    Roof1:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.755355227,           !- Vertex 1 X-coordinate {m}
    -111.3464950291,         !- Vertex 1 Y-coordinate {m}
    9,                       !- Vertex 1 Z-coordinate {m}
    -6.558112969,            !- Vertex 2 X-coordinate {m}
    -117.0262789739,         !- Vertex 2 Y-coordinate {m}
    9,                       !- Vertex 2 Z-coordinate {m}
    -4.8711304317,           !- Vertex 3 X-coordinate {m}
    -110.7303744331,         !- Vertex 3 Y-coordinate {m}
    12.7631690534,           !- Vertex 3 Z-coordinate {m}
    -26.0683726896,          !- Vertex 4 X-coordinate {m}
    -105.0505904884,         !- Vertex 4 Y-coordinate {m}
    12.7631690534;           !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External roof - 30° Slope 105.042 m2, Surface Area: 105.042m2
BuildingSurface:Detailed,
    Roof2:Zone1_Roof_0_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.869701228,            !- Vertex 1 X-coordinate {m}
    -108.5107702801,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -3.2617936106,           !- Vertex 2 X-coordinate {m}
    -104.7242476503,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -4.8711304318,           !- Vertex 3 X-coordinate {m}
    -110.7303744334,         !- Vertex 3 Y-coordinate {m}
    15.5899639728,           !- Vertex 3 Z-coordinate {m}
    9.2603644068,            !- Vertex 4 X-coordinate {m}
    -114.5168970633,         !- Vertex 4 Y-coordinate {m}
    15.5899639728;           !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 1.914m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.2496476102,           !- Vertex 1 X-coordinate {m}
    -112.1430197747,         !- Vertex 1 Y-coordinate {m}
    12.899,                  !- Vertex 1 Z-coordinate {m}
    -6.07745658,             !- Vertex 2 X-coordinate {m}
    -115.232444909,          !- Vertex 2 Y-coordinate {m}
    12.899,                  !- Vertex 2 Z-coordinate {m}
    -5.7407476611,           !- Vertex 3 X-coordinate {m}
    -113.9758301164,         !- Vertex 3 Y-coordinate {m}
    13.6501,                 !- Vertex 3 Z-coordinate {m}
    -5.2496476102,           !- Vertex 4 X-coordinate {m}
    -112.1430197747,         !- Vertex 4 Y-coordinate {m}
    13.6501;                 !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 0.794m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    -4.4926132543,           !- Vertex 1 X-coordinate {m}
    -109.3177290955,         !- Vertex 1 Y-coordinate {m}
    12.0000000011,           !- Vertex 1 Z-coordinate {m}
    -4.529011107,            !- Vertex 2 X-coordinate {m}
    -109.4535677311,         !- Vertex 2 Y-coordinate {m}
    11.9999999989,           !- Vertex 2 Z-coordinate {m}
    -4.8711304327,           !- Vertex 3 X-coordinate {m}
    -110.7303744369,         !- Vertex 3 Y-coordinate {m}
    12.7631690497,           !- Vertex 3 Z-coordinate {m}
    -4.8102390826,           !- Vertex 4 X-coordinate {m}
    -110.5031248245,         !- Vertex 4 Y-coordinate {m}
    12.8990000021,           !- Vertex 4 Z-coordinate {m}
    -4.4926132545,           !- Vertex 5 X-coordinate {m}
    -109.3177290963,         !- Vertex 5 Y-coordinate {m}
    12.8990000028;           !- Vertex 5 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 4.402m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_2,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8102390826,           !- Vertex 1 X-coordinate {m}
    -110.5031248245,         !- Vertex 1 Y-coordinate {m}
    12.8990000021,           !- Vertex 1 Z-coordinate {m}
    -5.2132497584,           !- Vertex 2 X-coordinate {m}
    -112.0071811428,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -6.4804672555,           !- Vertex 3 X-coordinate {m}
    -116.736501226,          !- Vertex 3 Y-coordinate {m}
    11.9999999943,           !- Vertex 3 Z-coordinate {m}
    -6.0774565785,           !- Vertex 4 X-coordinate {m}
    -115.2324449033,         !- Vertex 4 Y-coordinate {m}
    12.898999999;            !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 5.489m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_3,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2617936102,           !- Vertex 1 X-coordinate {m}
    -104.7242476486,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -4.492613255,            !- Vertex 2 X-coordinate {m}
    -109.3177290983,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -4.492613255,            !- Vertex 3 X-coordinate {m}
    -109.3177290983,         !- Vertex 3 Y-coordinate {m}
    13.6501,                 !- Vertex 3 Z-coordinate {m}
    -4.0015132041,           !- Vertex 4 X-coordinate {m}
    -107.4849187566,         !- Vertex 4 Y-coordinate {m}
    13.6501;                 !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 0.936m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_4,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.0015132041,           !- Vertex 1 X-coordinate {m}
    -107.4849187566,         !- Vertex 1 Y-coordinate {m}
    13.6501,                 !- Vertex 1 Z-coordinate {m}
    -4.492613255,            !- Vertex 2 X-coordinate {m}
    -109.3177290983,         !- Vertex 2 Y-coordinate {m}
    13.6501,                 !- Vertex 2 Z-coordinate {m}
    -4.492613255,            !- Vertex 3 X-coordinate {m}
    -109.3177290983,         !- Vertex 3 Y-coordinate {m}
    14.401,                  !- Vertex 3 Z-coordinate {m}
    -4.3381324655,           !- Vertex 4 X-coordinate {m}
    -108.7411989431,         !- Vertex 4 Y-coordinate {m}
    14.401;                  !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 2.346m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_5,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.3381324655,           !- Vertex 1 X-coordinate {m}
    -108.7411989431,         !- Vertex 1 Y-coordinate {m}
    14.401,                  !- Vertex 1 Z-coordinate {m}
    -5.2496476102,           !- Vertex 2 X-coordinate {m}
    -112.1430197747,         !- Vertex 2 Y-coordinate {m}
    14.401,                  !- Vertex 2 Z-coordinate {m}
    -5.2496476102,           !- Vertex 3 X-coordinate {m}
    -112.1430197747,         !- Vertex 3 Y-coordinate {m}
    14.74560186,             !- Vertex 3 Z-coordinate {m}
    -4.8711304326,           !- Vertex 4 X-coordinate {m}
    -110.7303744365,         !- Vertex 4 Y-coordinate {m}
    15.58996397;             !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 1.039m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_6,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -5.2496476102,           !- Vertex 1 X-coordinate {m}
    -112.1430197747,         !- Vertex 1 Y-coordinate {m}
    13.6501,                 !- Vertex 1 Z-coordinate {m}
    -5.7407476611,           !- Vertex 2 X-coordinate {m}
    -113.9758301164,         !- Vertex 2 Y-coordinate {m}
    13.6501,                 !- Vertex 2 Z-coordinate {m}
    -5.2496476102,           !- Vertex 3 X-coordinate {m}
    -112.1430197747,         !- Vertex 3 Y-coordinate {m}
    14.7456018637;           !- Vertex 3 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 285.0°, Surface Area: 4.393m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_1_1_7,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.4926132562,           !- Vertex 1 X-coordinate {m}
    -109.3177291026,         !- Vertex 1 Y-coordinate {m}
    12.899,                  !- Vertex 1 Z-coordinate {m}
    -5.249647609,            !- Vertex 2 X-coordinate {m}
    -112.1430197704,         !- Vertex 2 Y-coordinate {m}
    12.899,                  !- Vertex 2 Z-coordinate {m}
    -5.249647609,            !- Vertex 3 X-coordinate {m}
    -112.1430197704,         !- Vertex 3 Y-coordinate {m}
    14.401,                  !- Vertex 3 Z-coordinate {m}
    -4.4926132562,           !- Vertex 4 X-coordinate {m}
    -109.3177291026,         !- Vertex 4 Y-coordinate {m}
    14.401;                  !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 42.8147
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_0_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6923213072,            !- Vertex 1 X-coordinate {m}
    -116.6368627693,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -5.43917353,             !- Vertex 2 X-coordinate {m}
    -112.85034014,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -4.68173959,             !- Vertex 3 X-coordinate {m}
    -110.02355821,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    9.4497552416,            !- Vertex 4 X-coordinate {m}
    -113.8100808461,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 42.8147 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10017,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.43917353,             !- Vertex 1 X-coordinate {m}
    -112.85034014,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.6923213072,            !- Vertex 2 X-coordinate {m}
    -116.6368627693,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    9.4497552416,            !- Vertex 3 X-coordinate {m}
    -113.8100808461,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -4.68173959,             !- Vertex 4 X-coordinate {m}
    -110.02355821,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_1_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM3_Ceiling_1_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.14886588,             !- Vertex 1 X-coordinate {m}
    -110.97018887,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -4.68173959,             !- Vertex 2 X-coordinate {m}
    -110.02355821,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -3.64044587,             !- Vertex 3 X-coordinate {m}
    -106.13739713,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -0.10757216,             !- Vertex 4 X-coordinate {m}
    -107.08402779,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM3_Ceiling_1_0_10018,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.68173959,             !- Vertex 1 X-coordinate {m}
    -110.02355821,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -1.14886588,             !- Vertex 2 X-coordinate {m}
    -110.97018887,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -0.10757216,             !- Vertex 3 X-coordinate {m}
    -107.08402779,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -3.64044587,             !- Vertex 4 X-coordinate {m}
    -106.13739713,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_2_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM1_Ceiling_1_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.38400783,              !- Vertex 1 X-coordinate {m}
    -111.91681953,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -1.14886588,             !- Vertex 2 X-coordinate {m}
    -110.97018887,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -0.10757216,             !- Vertex 3 X-coordinate {m}
    -107.08402779,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    3.42530155,              !- Vertex 4 X-coordinate {m}
    -108.03065845,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM1_Ceiling_1_0_10019,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_2_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.14886588,             !- Vertex 1 X-coordinate {m}
    -110.97018887,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    2.38400783,              !- Vertex 2 X-coordinate {m}
    -111.91681953,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    3.42530155,              !- Vertex 3 X-coordinate {m}
    -108.03065845,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -0.10757216,             !- Vertex 4 X-coordinate {m}
    -107.08402779,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.7281
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_3_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM4_Ceiling_1_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.92002079,              !- Vertex 1 X-coordinate {m}
    -112.86429135,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    2.38400783,              !- Vertex 2 X-coordinate {m}
    -111.91681953,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    3.42530155,              !- Vertex 3 X-coordinate {m}
    -108.03065845,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    6.96131452,              !- Vertex 4 X-coordinate {m}
    -108.97813026,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.7281 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM4_Ceiling_1_0_10020,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_3_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.38400783,              !- Vertex 1 X-coordinate {m}
    -111.91681953,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    5.92002079,              !- Vertex 2 X-coordinate {m}
    -112.86429135,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    6.96131452,              !- Vertex 3 X-coordinate {m}
    -108.97813026,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    3.42530155,              !- Vertex 4 X-coordinate {m}
    -108.03065845,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.702
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_4_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM5_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4497552416,            !- Vertex 1 X-coordinate {m}
    -113.8100808461,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    5.92002079,              !- Vertex 2 X-coordinate {m}
    -112.86429135,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    6.96131452,              !- Vertex 3 X-coordinate {m}
    -108.97813026,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    10.4910489688,           !- Vertex 4 X-coordinate {m}
    -109.9239197553,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.702 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM5_Ceiling_1_0_10021,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_4_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.92002079,              !- Vertex 1 X-coordinate {m}
    -112.86429135,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    9.4497552416,            !- Vertex 2 X-coordinate {m}
    -113.8100808461,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    10.4910489688,           !- Vertex 3 X-coordinate {m}
    -109.9239197553,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    6.96131452,              !- Vertex 4 X-coordinate {m}
    -108.97813026,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_5_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM19_Ceiling_1_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.94759354,             !- Vertex 1 X-coordinate {m}
    -117.68313188,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -6.48046725,             !- Vertex 2 X-coordinate {m}
    -116.73650122,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -5.43917353,             !- Vertex 3 X-coordinate {m}
    -112.85034014,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -1.90629982,             !- Vertex 4 X-coordinate {m}
    -113.7969708,            !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM19_Ceiling_1_0_10022,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM19,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_5_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.48046725,             !- Vertex 1 X-coordinate {m}
    -116.73650122,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -2.94759354,             !- Vertex 2 X-coordinate {m}
    -117.68313188,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -1.90629982,             !- Vertex 3 X-coordinate {m}
    -113.7969708,            !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -5.43917353,             !- Vertex 4 X-coordinate {m}
    -112.85034014,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_6_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM20_Ceiling_1_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.58528017,              !- Vertex 1 X-coordinate {m}
    -118.62976253,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -2.94759354,             !- Vertex 2 X-coordinate {m}
    -117.68313188,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -1.90629982,             !- Vertex 3 X-coordinate {m}
    -113.7969708,            !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    1.62657389,              !- Vertex 4 X-coordinate {m}
    -114.74360146,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM20_Ceiling_1_0_10023,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM20,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_6_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.94759354,             !- Vertex 1 X-coordinate {m}
    -117.68313188,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    0.58528017,              !- Vertex 2 X-coordinate {m}
    -118.62976253,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    1.62657389,              !- Vertex 3 X-coordinate {m}
    -114.74360146,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -1.90629982,             !- Vertex 4 X-coordinate {m}
    -113.7969708,            !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_7_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM2_Ceiling_1_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.11815388,              !- Vertex 1 X-coordinate {m}
    -119.57639319,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    0.58528017,              !- Vertex 2 X-coordinate {m}
    -118.62976253,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    1.62657389,              !- Vertex 3 X-coordinate {m}
    -114.74360146,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    5.1594476,               !- Vertex 4 X-coordinate {m}
    -115.69023212,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM2_Ceiling_1_0_10024,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_7_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.58528017,              !- Vertex 1 X-coordinate {m}
    -118.62976253,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    4.11815388,              !- Vertex 2 X-coordinate {m}
    -119.57639319,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    5.1594476,               !- Vertex 3 X-coordinate {m}
    -115.69023212,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    1.62657389,              !- Vertex 4 X-coordinate {m}
    -114.74360146,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715
BuildingSurface:Detailed,
    Roof2:Zone1_Floor_2_8_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGFACULTYROOM21_Ceiling_1_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6510275832,            !- Vertex 1 X-coordinate {m}
    -120.5230238482,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    4.11815388,              !- Vertex 2 X-coordinate {m}
    -119.57639319,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    5.1594476,               !- Vertex 3 X-coordinate {m}
    -115.69023212,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.6923213072,            !- Vertex 4 X-coordinate {m}
    -116.6368627693,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 14.715 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGFACULTYROOM21_Ceiling_1_0_10025,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGFACULTYROOM21,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Floor_2_8_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.11815388,              !- Vertex 1 X-coordinate {m}
    -119.57639319,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    7.6510275832,            !- Vertex 2 X-coordinate {m}
    -120.5230238482,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213072,            !- Vertex 3 X-coordinate {m}
    -116.6368627693,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    5.1594476,               !- Vertex 4 X-coordinate {m}
    -115.69023212,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, External/internal floor - 181.939 m2, Surface Area: 21.404m2
BuildingSurface:Detailed,
    Roof2:Zone1_ExtFloor_2_9_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.49104897,             !- Vertex 1 X-coordinate {m}
    -109.92391976,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -3.64044587,             !- Vertex 2 X-coordinate {m}
    -106.13739713,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    -3.26179361,             !- Vertex 3 X-coordinate {m}
    -104.72424765,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    10.86970123,             !- Vertex 4 X-coordinate {m}
    -108.51077028,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 0.603m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    8.9958907937,            !- Vertex 1 X-coordinate {m}
    -115.5039260247,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    9.5248380183,            !- Vertex 2 X-coordinate {m}
    -113.5298681079,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    9.260364406,             !- Vertex 3 X-coordinate {m}
    -114.5168970663,         !- Vertex 3 Y-coordinate {m}
    15.58996397;             !- Vertex 3 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 0.619m2
BuildingSurface:Detailed,
    Roof2:Zone1_Wall_3_0_1,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    10.4906590209,           !- Vertex 1 X-coordinate {m}
    -109.9253750552,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    10.8697012284,           !- Vertex 2 X-coordinate {m}
    -108.5107702785,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    10.4906590209,           !- Vertex 3 X-coordinate {m}
    -109.9253750552,         !- Vertex 3 Y-coordinate {m}
    12.8455332962;           !- Vertex 3 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 8.3778
BuildingSurface:Detailed,
    Roof2:Zone1_Partition_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_3_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    8.6923213068,            !- Vertex 1 X-coordinate {m}
    -116.6368627736,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    9.4493652977,            !- Vertex 2 X-coordinate {m}
    -113.8115361358,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    9.4493652977,            !- Vertex 3 X-coordinate {m}
    -113.8115361358,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    8.9958907932,            !- Vertex 4 X-coordinate {m}
    -115.5039260264,         !- Vertex 4 Y-coordinate {m}
    15,                      !- Vertex 4 Z-coordinate {m}
    8.6923213068,            !- Vertex 5 X-coordinate {m}
    -116.6368627736,         !- Vertex 5 Y-coordinate {m}
    14.322824468;            !- Vertex 5 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 8.3778 <Other side>
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_3_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Partition_3_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.4493652977,            !- Vertex 1 X-coordinate {m}
    -113.8115361358,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.6923213068,            !- Vertex 2 X-coordinate {m}
    -116.6368627736,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213068,            !- Vertex 3 X-coordinate {m}
    -116.6368627736,         !- Vertex 3 Y-coordinate {m}
    14.322824468,            !- Vertex 3 Z-coordinate {m}
    8.9958907932,            !- Vertex 4 X-coordinate {m}
    -115.5039260264,         !- Vertex 4 Y-coordinate {m}
    15,                      !- Vertex 4 Z-coordinate {m}
    9.4493652977,            !- Vertex 5 X-coordinate {m}
    -113.8115361358,         !- Vertex 5 Y-coordinate {m}
    15;                      !- Vertex 5 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 8.0499
BuildingSurface:Detailed,
    Roof2:Zone1_Partition_3_2_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOM_Partition_3_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    9.4493652977,            !- Vertex 1 X-coordinate {m}
    -113.8115361358,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    10.4906590209,           !- Vertex 2 X-coordinate {m}
    -109.9253750552,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    10.4906590209,           !- Vertex 3 X-coordinate {m}
    -109.9253750552,         !- Vertex 3 Y-coordinate {m}
    12.8455332962,           !- Vertex 3 Z-coordinate {m}
    9.5248380188,            !- Vertex 4 X-coordinate {m}
    -113.5298681062,         !- Vertex 4 Y-coordinate {m}
    15,                      !- Vertex 4 Z-coordinate {m}
    9.4493652977,            !- Vertex 5 X-coordinate {m}
    -113.8115361358,         !- Vertex 5 Y-coordinate {m}
    15;                      !- Vertex 5 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 8.0499 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOM_Partition_3_0_10027,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOM,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Partition_3_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    10.4906590209,           !- Vertex 1 X-coordinate {m}
    -109.9253750552,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    9.4493652977,            !- Vertex 2 X-coordinate {m}
    -113.8115361358,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    9.4493652977,            !- Vertex 3 X-coordinate {m}
    -113.8115361358,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    9.5248380188,            !- Vertex 4 X-coordinate {m}
    -113.5298681062,         !- Vertex 4 Y-coordinate {m}
    15,                      !- Vertex 4 Z-coordinate {m}
    10.4906590209,           !- Vertex 5 X-coordinate {m}
    -109.9253750552,         !- Vertex 5 Y-coordinate {m}
    12.8455332962;           !- Vertex 5 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 4.6727
BuildingSurface:Detailed,
    Roof2:Zone1_Partition_3_3_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ4_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    7.6510275836,            !- Vertex 1 X-coordinate {m}
    -120.5230238542,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.6923213068,            !- Vertex 2 X-coordinate {m}
    -116.6368627736,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213068,            !- Vertex 3 X-coordinate {m}
    -116.6368627736,         !- Vertex 3 Y-coordinate {m}
    14.322824468;            !- Vertex 3 Z-coordinate {m}

! Roof 2, Zone 1, Wall - 22.322 m2 - 105.0°, Surface Area: 4.6727 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ4_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Roof2:Zone1_Partition_3_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    8.6923213068,            !- Vertex 1 X-coordinate {m}
    -116.6368627736,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    7.6510275836,            !- Vertex 2 X-coordinate {m}
    -120.5230238542,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213068,            !- Vertex 3 X-coordinate {m}
    -116.6368627736,         !- Vertex 3 Y-coordinate {m}
    14.322824468;            !- Vertex 3 Z-coordinate {m}

! Roof 2, Zone 1, External roof - 30° Slope 105.042 m2, Surface Area: 105.042m2
BuildingSurface:Detailed,
    Roof2:Zone1_Roof_4_0_0,  !- Name
    Roof,                    !- Surface Type
    Project pitched roof,    !- Construction Name
    Roof2:Zone1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4804672555,           !- Vertex 1 X-coordinate {m}
    -116.736501226,          !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    7.6510275831,            !- Vertex 2 X-coordinate {m}
    -120.5230238559,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    9.2603644068,            !- Vertex 3 X-coordinate {m}
    -114.5168970633,         !- Vertex 3 Y-coordinate {m}
    15.5899639728,           !- Vertex 3 Z-coordinate {m}
    -4.8711304318,           !- Vertex 4 X-coordinate {m}
    -110.7303744334,         !- Vertex 4 Y-coordinate {m}
    15.5899639728;           !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 26.7546
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7031820016,           !- Vertex 1 X-coordinate {m}
    -133.7722108292,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    7.637434582,             !- Vertex 2 X-coordinate {m}
    -131.8789495154,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.5840652415,            !- Vertex 3 X-coordinate {m}
    -128.3460757959,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    15.6498126611,           !- Vertex 4 X-coordinate {m}
    -130.2393371097,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 26.7546 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10029,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.637434582,             !- Vertex 1 X-coordinate {m}
    -131.8789495154,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    14.7031820016,           !- Vertex 2 X-coordinate {m}
    -133.7722108292,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    15.6498126611,           !- Vertex 3 X-coordinate {m}
    -130.2393371097,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.5840652415,            !- Vertex 4 X-coordinate {m}
    -128.3460757959,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 0.0206
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_1, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    26.15961549,             !- Vertex 1 X-coordinate {m}
    -121.3172101365,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.9839688268,           !- Vertex 2 X-coordinate {m}
    -121.4186197848,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.8825591758,           !- Vertex 3 X-coordinate {m}
    -121.2429731313,         !- Vertex 3 Y-coordinate {m}
    12;                      !- Vertex 3 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 0.0206 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10030,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    25.9839688268,           !- Vertex 1 X-coordinate {m}
    -121.4186197848,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    26.15961549,             !- Vertex 2 X-coordinate {m}
    -121.3172101365,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.8825591758,           !- Vertex 3 X-coordinate {m}
    -121.2429731313,         !- Vertex 3 Y-coordinate {m}
    12;                      !- Vertex 3 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 16.5879
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_2, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.0629621424,           !- Vertex 1 X-coordinate {m}
    -130.6179893821,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    15.6498126585,           !- Vertex 2 X-coordinate {m}
    -130.2393371194,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    18.5843676974,           !- Vertex 3 X-coordinate {m}
    -119.2874286093,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    19.9975171814,           !- Vertex 4 X-coordinate {m}
    -119.6660808721,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 16.5879 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6498126585,           !- Vertex 1 X-coordinate {m}
    -130.2393371194,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    17.0629621424,           !- Vertex 2 X-coordinate {m}
    -130.6179893821,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    19.9975171814,           !- Vertex 3 X-coordinate {m}
    -119.6660808721,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    18.5843676974,           !- Vertex 4 X-coordinate {m}
    -119.2874286093,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 29.4301
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_3, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4755041631,           !- Vertex 1 X-coordinate {m}
    -135.8547982743,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    14.7031820016,           !- Vertex 2 X-coordinate {m}
    -133.7722108292,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    15.6498126585,           !- Vertex 3 X-coordinate {m}
    -130.2393371194,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    23.42213482,             !- Vertex 4 X-coordinate {m}
    -132.3219245645,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 29.4301 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10032,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.7031820016,           !- Vertex 1 X-coordinate {m}
    -133.7722108292,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    22.4755041631,           !- Vertex 2 X-coordinate {m}
    -135.8547982743,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    23.42213482,             !- Vertex 3 X-coordinate {m}
    -132.3219245645,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    15.6498126585,           !- Vertex 4 X-coordinate {m}
    -130.2393371194,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 45.0682
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_4, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.7449957876,           !- Vertex 1 X-coordinate {m}
    -118.1779371606,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    22.16262516,             !- Vertex 2 X-coordinate {m}
    -120.2462198067,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213056,            !- Vertex 3 X-coordinate {m}
    -116.6368627723,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    9.4493652978,            !- Vertex 4 X-coordinate {m}
    -113.8115361302,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 45.0682 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10033,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6923213056,            !- Vertex 1 X-coordinate {m}
    -116.6368627723,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    22.16262516,             !- Vertex 2 X-coordinate {m}
    -120.2462198067,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.7449957876,           !- Vertex 3 X-coordinate {m}
    -118.1779371606,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    9.4493652978,            !- Vertex 4 X-coordinate {m}
    -113.8115361302,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 9.438
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_5, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.3081270091,           !- Vertex 1 X-coordinate {m}
    -105.6698564951,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    59.2765396559,           !- Vertex 2 X-coordinate {m}
    -106.8427939995,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    57.264914662,            !- Vertex 3 X-coordinate {m}
    -103.3585573018,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    59.2965020151,           !- Vertex 4 X-coordinate {m}
    -102.1856197974,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 9.438 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10034,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.2765396559,           !- Vertex 1 X-coordinate {m}
    -106.8427939995,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    61.3081270091,           !- Vertex 2 X-coordinate {m}
    -105.6698564951,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    59.2965020151,           !- Vertex 3 X-coordinate {m}
    -102.1856197974,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    57.264914662,            !- Vertex 4 X-coordinate {m}
    -103.3585573018,         !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 116.2388
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_0_6, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:CORRIDOR_Ceiling_1_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.2965020151,           !- Vertex 1 X-coordinate {m}
    -102.1856197974,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    26.1596154934,           !- Vertex 2 X-coordinate {m}
    -121.3172101371,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    22.1626251623,           !- Vertex 3 X-coordinate {m}
    -120.2462198044,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    57.8335020109,           !- Vertex 4 X-coordinate {m}
    -99.6516294568,          !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 116.2388 <Other side>
BuildingSurface:Detailed,
    F5:CORRIDOR_Ceiling_1_0_10035,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_0_6, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1626251623,           !- Vertex 1 X-coordinate {m}
    -120.2462198044,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    26.1596154934,           !- Vertex 2 X-coordinate {m}
    -121.3172101371,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    59.2965020151,           !- Vertex 3 X-coordinate {m}
    -102.1856197974,         !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    57.8335020109,           !- Vertex 4 X-coordinate {m}
    -99.6516294568,          !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 0.0896
BuildingSurface:Detailed,
    F6:CORRIDOR_Floor_0_1_0, !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5:EXTXGTHESESROOM_Ceiling_1_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.9839688299,           !- Vertex 1 X-coordinate {m}
    -121.4186197899,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.75317306,             !- Vertex 2 X-coordinate {m}
    -121.55186979,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.51851341,             !- Vertex 3 X-coordinate {m}
    -121.14542736,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    25.88255918,             !- Vertex 4 X-coordinate {m}
    -121.24297313,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Floor - 243.628 m2, Surface Area: 0.0896 <Other side>
BuildingSurface:Detailed,
    F5:EXTXGTHESESROOM_Ceiling_1_0_10036,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    F5:EXTXGTHESESROOM,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Floor_0_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.75317306,             !- Vertex 1 X-coordinate {m}
    -121.55186979,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.9839688299,           !- Vertex 2 X-coordinate {m}
    -121.4186197899,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.88255918,             !- Vertex 3 X-coordinate {m}
    -121.24297313,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    25.51851341,             !- Vertex 4 X-coordinate {m}
    -121.14542736,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 24.079m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.1163314843,           !- Vertex 1 X-coordinate {m}
    -134.1508630898,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    22.4755041617,           !- Vertex 2 X-coordinate {m}
    -135.8547982732,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    23.4221348218,           !- Vertex 3 X-coordinate {m}
    -132.3219245539,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    17.0629621418,           !- Vertex 4 X-coordinate {m}
    -130.6179893801,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 16.588m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6498126579,           !- Vertex 1 X-coordinate {m}
    -130.2393371172,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    17.0629621366,           !- Vertex 2 X-coordinate {m}
    -130.6179893808,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    19.997517175,            !- Vertex 3 X-coordinate {m}
    -119.666080881,          !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    18.5843676917,           !- Vertex 4 X-coordinate {m}
    -119.2874286161,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 32.106m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6374345763,            !- Vertex 1 X-coordinate {m}
    -131.8789495106,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    16.116331479,            !- Vertex 2 X-coordinate {m}
    -134.1508630904,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    17.0629621366,           !- Vertex 3 X-coordinate {m}
    -130.6179893808,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    8.5840652412,            !- Vertex 4 X-coordinate {m}
    -128.3460757926,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 46.675m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6923213116,            !- Vertex 1 X-coordinate {m}
    -116.6368627667,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    25.5185134108,           !- Vertex 2 X-coordinate {m}
    -121.1454273617,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    23.450230764,            !- Vertex 3 X-coordinate {m}
    -117.5630567329,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    9.4493652903,            !- Vertex 4 X-coordinate {m}
    -113.811536136,          !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 97.271m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.7449957858,           !- Vertex 1 X-coordinate {m}
    -118.1779371627,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    29.7419861223,           !- Vertex 2 X-coordinate {m}
    -119.2489274956,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    57.2649146661,           !- Vertex 3 X-coordinate {m}
    -103.3585572847,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    55.8019146673,           !- Vertex 4 X-coordinate {m}
    -100.8245669554,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 10.607m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_5,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    25.753173058,            !- Vertex 1 X-coordinate {m}
    -121.551869793,          !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    29.7419861223,           !- Vertex 2 X-coordinate {m}
    -119.2489274956,         !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    23.4502307608,           !- Vertex 3 X-coordinate {m}
    -117.5630567275,         !- Vertex 3 Y-coordinate {m}
    15;                      !- Vertex 3 Z-coordinate {m}

! F6, CORRIDOR, Roof - 243.628 m2, Surface Area: 16.302m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Roof_1_0_6,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.2765396638,           !- Vertex 1 X-coordinate {m}
    -106.842793995,          !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    61.3081270079,           !- Vertex 2 X-coordinate {m}
    -105.669856495,          !- Vertex 2 Y-coordinate {m}
    15,                      !- Vertex 2 Z-coordinate {m}
    57.8335020078,           !- Vertex 3 X-coordinate {m}
    -99.6516294578,          !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    55.8019146637,           !- Vertex 4 X-coordinate {m}
    -100.8245669578,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOM_Partition_4_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.9822390109,           !- Vertex 1 X-coordinate {m}
    -114.7581667899,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    9.4493653013,            !- Vertex 2 X-coordinate {m}
    -113.8115361325,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    9.4493653013,            !- Vertex 3 X-coordinate {m}
    -113.8115361325,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    12.9822390109,           !- Vertex 4 X-coordinate {m}
    -114.7581667899,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOM_Partition_4_0_10037,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOM,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4493653013,            !- Vertex 1 X-coordinate {m}
    -113.8115361325,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.9822390109,           !- Vertex 2 X-coordinate {m}
    -114.7581667899,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    12.9822390109,           !- Vertex 3 X-coordinate {m}
    -114.7581667899,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    9.4493653013,            !- Vertex 4 X-coordinate {m}
    -113.8115361325,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 8.775 m2 - 285.0°, Surface Area: 0.397m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    8.9958907966,            !- Vertex 1 X-coordinate {m}
    -115.5039260255,         !- Vertex 1 Y-coordinate {m}
    15,                      !- Vertex 1 Z-coordinate {m}
    8.6923213096,            !- Vertex 2 X-coordinate {m}
    -116.6368627744,         !- Vertex 2 Y-coordinate {m}
    14.32282447,             !- Vertex 2 Z-coordinate {m}
    8.6923213096,            !- Vertex 3 X-coordinate {m}
    -116.6368627744,         !- Vertex 3 Y-coordinate {m}
    15;                      !- Vertex 3 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ4_Partition_2_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.6923213096,            !- Vertex 1 X-coordinate {m}
    -116.6368627728,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.2251950193,           !- Vertex 2 X-coordinate {m}
    -117.5834934303,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    12.2251950193,           !- Vertex 3 X-coordinate {m}
    -117.5834934303,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    8.6923213096,            !- Vertex 4 X-coordinate {m}
    -116.6368627728,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ4_Partition_2_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251950193,           !- Vertex 1 X-coordinate {m}
    -117.5834934303,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.6923213096,            !- Vertex 2 X-coordinate {m}
    -116.6368627728,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.6923213096,            !- Vertex 3 X-coordinate {m}
    -116.6368627728,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    12.2251950193,           !- Vertex 4 X-coordinate {m}
    -117.5834934303,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ5_Partition_2_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.2251950193,           !- Vertex 1 X-coordinate {m}
    -117.5834934303,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    15.7580687289,           !- Vertex 2 X-coordinate {m}
    -118.5301240878,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    15.7580687289,           !- Vertex 3 X-coordinate {m}
    -118.5301240878,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    12.2251950193,           !- Vertex 4 X-coordinate {m}
    -117.5834934303,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ5_Partition_2_0_10039,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ5,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.7580687289,           !- Vertex 1 X-coordinate {m}
    -118.5301240878,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.2251950193,           !- Vertex 2 X-coordinate {m}
    -117.5834934303,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    12.2251950193,           !- Vertex 3 X-coordinate {m}
    -117.5834934303,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    15.7580687289,           !- Vertex 4 X-coordinate {m}
    -118.5301240878,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 8.778 m2 (F6, EXT'G STORE ROOM), Surface Area: 8.778
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTOREROOM_Partition_2_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.7580687289,           !- Vertex 1 X-coordinate {m}
    -118.5301240878,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    18.5843676967,           !- Vertex 2 X-coordinate {m}
    -119.2874286137,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    18.5843676967,           !- Vertex 3 X-coordinate {m}
    -119.2874286137,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    15.7580687289,           !- Vertex 4 X-coordinate {m}
    -118.5301240878,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 8.778 m2 (F6, EXT'G STORE ROOM), Surface Area: 8.778 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSTOREROOM_Partition_2_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGSTOREROOM,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5843676967,           !- Vertex 1 X-coordinate {m}
    -119.2874286137,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    15.7580687289,           !- Vertex 2 X-coordinate {m}
    -118.5301240878,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    15.7580687289,           !- Vertex 3 X-coordinate {m}
    -118.5301240878,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    18.5843676967,           !- Vertex 4 X-coordinate {m}
    -119.2874286137,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G STORE ROOM), Surface Area: 12.0697
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTOREROOM_Partition_5_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5843676967,           !- Vertex 1 X-coordinate {m}
    -119.2874286152,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    17.5430739734,           !- Vertex 2 X-coordinate {m}
    -123.1735896959,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    17.5430739734,           !- Vertex 3 X-coordinate {m}
    -123.1735896959,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    18.5843676967,           !- Vertex 4 X-coordinate {m}
    -119.2874286152,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G STORE ROOM), Surface Area: 12.0697 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSTOREROOM_Partition_5_0_10041,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGSTOREROOM,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5430739734,           !- Vertex 1 X-coordinate {m}
    -123.1735896959,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    18.5843676967,           !- Vertex 2 X-coordinate {m}
    -119.2874286152,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    18.5843676967,           !- Vertex 3 X-coordinate {m}
    -119.2874286152,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    17.5430739734,           !- Vertex 4 X-coordinate {m}
    -123.1735896959,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 21.945 m2 - 285.0°, Surface Area: 21.945m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.5430739738,           !- Vertex 1 X-coordinate {m}
    -123.1735896944,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    15.6498126589,           !- Vertex 2 X-coordinate {m}
    -130.2393371137,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    15.6498126589,           !- Vertex 3 X-coordinate {m}
    -130.2393371137,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    17.5430739738,           !- Vertex 4 X-coordinate {m}
    -123.1735896944,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 21.945 m2 - 15.0°, Surface Area: 21.945m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.6498126589,           !- Vertex 1 X-coordinate {m}
    -130.2393371137,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.5840652396,            !- Vertex 2 X-coordinate {m}
    -128.3460757988,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.5840652396,            !- Vertex 3 X-coordinate {m}
    -128.3460757988,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    15.6498126589,           !- Vertex 4 X-coordinate {m}
    -130.2393371137,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 10.973 m2 - 285.0°, Surface Area: 10.973m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_10_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5840652396,            !- Vertex 1 X-coordinate {m}
    -128.3460757988,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    7.6374345821,            !- Vertex 2 X-coordinate {m}
    -131.8789495085,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    7.6374345821,            !- Vertex 3 X-coordinate {m}
    -131.8789495085,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    8.5840652396,            !- Vertex 4 X-coordinate {m}
    -128.3460757988,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 46.085 m2 - 195.0°, Surface Area: 46.085m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_11_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.6374345821,            !- Vertex 1 X-coordinate {m}
    -131.8789495085,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    22.4755041627,           !- Vertex 2 X-coordinate {m}
    -135.8547982698,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    22.4755041627,           !- Vertex 3 X-coordinate {m}
    -135.8547982698,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    7.6374345821,            !- Vertex 4 X-coordinate {m}
    -131.8789495085,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 10.973 m2 - 105.0°, Surface Area: 10.972m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_12_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4755041627,           !- Vertex 1 X-coordinate {m}
    -135.8547982698,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    23.4221348201,           !- Vertex 2 X-coordinate {m}
    -132.3219245602,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    23.4221348201,           !- Vertex 3 X-coordinate {m}
    -132.3219245602,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    22.4755041627,           !- Vertex 4 X-coordinate {m}
    -135.8547982698,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 19.751 m2 - 15.0°, Surface Area: 19.751m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_13_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.4221348201,           !- Vertex 1 X-coordinate {m}
    -132.3219245602,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    17.0629621428,           !- Vertex 2 X-coordinate {m}
    -130.6179893767,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    17.0629621428,           !- Vertex 3 X-coordinate {m}
    -130.6179893767,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    23.4221348201,           !- Vertex 4 X-coordinate {m}
    -132.3219245602,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 21.945 m2 - 105.0°, Surface Area: 21.945m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_14_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.0629621428,           !- Vertex 1 X-coordinate {m}
    -130.6179893767,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    18.9562234577,           !- Vertex 2 X-coordinate {m}
    -123.5522419574,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    18.9562234577,           !- Vertex 3 X-coordinate {m}
    -123.5522419574,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    17.0629621428,           !- Vertex 4 X-coordinate {m}
    -130.6179893767,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 12.0698
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ6_Partition_3_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.9562234573,           !- Vertex 1 X-coordinate {m}
    -123.5522419589,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    19.9975171805,           !- Vertex 2 X-coordinate {m}
    -119.6660808782,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    19.9975171805,           !- Vertex 3 X-coordinate {m}
    -119.6660808782,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    18.9562234573,           !- Vertex 4 X-coordinate {m}
    -123.5522419589,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 12.0698 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ6_Partition_3_0_10042,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9975171805,           !- Vertex 1 X-coordinate {m}
    -119.6660808782,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    18.9562234573,           !- Vertex 2 X-coordinate {m}
    -123.5522419589,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    18.9562234573,           !- Vertex 3 X-coordinate {m}
    -123.5522419589,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    19.9975171805,           !- Vertex 4 X-coordinate {m}
    -119.6660808782,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ6_Partition_2_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9975171805,           !- Vertex 1 X-coordinate {m}
    -119.6660808767,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    23.5303908902,           !- Vertex 2 X-coordinate {m}
    -120.6127115342,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    23.5303908902,           !- Vertex 3 X-coordinate {m}
    -120.6127115342,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    19.9975171805,           !- Vertex 4 X-coordinate {m}
    -119.6660808767,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ6_Partition_2_0_10043,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ6,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5303908902,           !- Vertex 1 X-coordinate {m}
    -120.6127115342,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    19.9975171805,           !- Vertex 2 X-coordinate {m}
    -119.6660808767,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    19.9975171805,           !- Vertex 3 X-coordinate {m}
    -119.6660808767,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    23.5303908902,           !- Vertex 4 X-coordinate {m}
    -120.6127115342,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 6.175 m2 (F6, EXT'G STORE ROOM), Surface Area: 6.1748
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTOREROOMQ1_Partition_2_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.5303908902,           !- Vertex 1 X-coordinate {m}
    -120.6127115342,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.5185134114,           !- Vertex 2 X-coordinate {m}
    -121.1454273582,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.5185134114,           !- Vertex 3 X-coordinate {m}
    -121.1454273582,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    23.5303908902,           !- Vertex 4 X-coordinate {m}
    -120.6127115342,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 6.175 m2 (F6, EXT'G STORE ROOM), Surface Area: 6.1748 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSTOREROOMQ1_Partition_2_0_10044,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGSTOREROOMQ1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5185134114,           !- Vertex 1 X-coordinate {m}
    -121.1454273582,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    23.5303908902,           !- Vertex 2 X-coordinate {m}
    -120.6127115342,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    23.5303908902,           !- Vertex 3 X-coordinate {m}
    -120.6127115342,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    25.5185134114,           !- Vertex 4 X-coordinate {m}
    -121.1454273582,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 1.408 m2 (F6, EXT'G STORE ROOM), Surface Area: 1.408
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTOREROOMQ1_Partition_7_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5185134093,           !- Vertex 1 X-coordinate {m}
    -121.1454273591,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.7531730543,           !- Vertex 2 X-coordinate {m}
    -121.5518697867,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.7531730543,           !- Vertex 3 X-coordinate {m}
    -121.5518697867,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    25.5185134093,           !- Vertex 4 X-coordinate {m}
    -121.1454273591,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 1.408 m2 (F6, EXT'G STORE ROOM), Surface Area: 1.408 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSTOREROOMQ1_Partition_7_0_10045,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGSTOREROOMQ1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.7531730543,           !- Vertex 1 X-coordinate {m}
    -121.5518697867,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.5185134093,           !- Vertex 2 X-coordinate {m}
    -121.1454273591,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.5185134093,           !- Vertex 3 X-coordinate {m}
    -121.1454273591,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    25.7531730543,           !- Vertex 4 X-coordinate {m}
    -121.5518697867,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.972 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ16_Partition_2_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.753173056,            !- Vertex 1 X-coordinate {m}
    -121.5518697891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    28.9206609703,           !- Vertex 2 X-coordinate {m}
    -119.7231197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    28.9206609703,           !- Vertex 3 X-coordinate {m}
    -119.7231197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    25.753173056,            !- Vertex 4 X-coordinate {m}
    -121.5518697891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.972 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ16_Partition_2_0_10046,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ16,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9206609703,           !- Vertex 1 X-coordinate {m}
    -119.7231197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.753173056,            !- Vertex 2 X-coordinate {m}
    -121.5518697891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.753173056,            !- Vertex 3 X-coordinate {m}
    -121.5518697891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    28.9206609703,           !- Vertex 4 X-coordinate {m}
    -119.7231197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_20_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ14_Partition_2_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9206609703,           !- Vertex 1 X-coordinate {m}
    -119.7231197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    32.0881488846,           !- Vertex 2 X-coordinate {m}
    -117.8943697891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.0881488846,           !- Vertex 3 X-coordinate {m}
    -117.8943697891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    28.9206609703,           !- Vertex 4 X-coordinate {m}
    -119.7231197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ14_Partition_2_0_10047,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ14,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_20_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0881488846,           !- Vertex 1 X-coordinate {m}
    -117.8943697891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    28.9206609703,           !- Vertex 2 X-coordinate {m}
    -119.7231197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    28.9206609703,           !- Vertex 3 X-coordinate {m}
    -119.7231197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    32.0881488846,           !- Vertex 4 X-coordinate {m}
    -117.8943697891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ12_Partition_2_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0881488846,           !- Vertex 1 X-coordinate {m}
    -117.8943697891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    35.255636799,            !- Vertex 2 X-coordinate {m}
    -116.0656197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    35.255636799,            !- Vertex 3 X-coordinate {m}
    -116.0656197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    32.0881488846,           !- Vertex 4 X-coordinate {m}
    -117.8943697891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ12_Partition_2_0_10048,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ12,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    35.255636799,            !- Vertex 1 X-coordinate {m}
    -116.0656197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    32.0881488846,           !- Vertex 2 X-coordinate {m}
    -117.8943697891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.0881488846,           !- Vertex 3 X-coordinate {m}
    -117.8943697891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    35.255636799,            !- Vertex 4 X-coordinate {m}
    -116.0656197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ10_Partition_2_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    35.255636799,            !- Vertex 1 X-coordinate {m}
    -116.0656197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    38.4231247133,           !- Vertex 2 X-coordinate {m}
    -114.2368697891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    38.4231247133,           !- Vertex 3 X-coordinate {m}
    -114.2368697891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    35.255636799,            !- Vertex 4 X-coordinate {m}
    -116.0656197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ10_Partition_2_0_10049,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ10,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.4231247133,           !- Vertex 1 X-coordinate {m}
    -114.2368697891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    35.255636799,            !- Vertex 2 X-coordinate {m}
    -116.0656197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    35.255636799,            !- Vertex 3 X-coordinate {m}
    -116.0656197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    38.4231247133,           !- Vertex 4 X-coordinate {m}
    -114.2368697891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGFACULTYROOMQ8_Partition_2_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.4231247133,           !- Vertex 1 X-coordinate {m}
    -114.2368697891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    41.5906126277,           !- Vertex 2 X-coordinate {m}
    -112.4081197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    41.5906126277,           !- Vertex 3 X-coordinate {m}
    -112.4081197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    38.4231247133,           !- Vertex 4 X-coordinate {m}
    -114.2368697891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.973 m2 (F6, EXT'G FACULTY ROOM), Surface Area: 10.9725 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGFACULTYROOMQ8_Partition_2_0_10050,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGFACULTYROOMQ8,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    41.5906126277,           !- Vertex 1 X-coordinate {m}
    -112.4081197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    38.4231247133,           !- Vertex 2 X-coordinate {m}
    -114.2368697891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    38.4231247133,           !- Vertex 3 X-coordinate {m}
    -114.2368697891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    41.5906126277,           !- Vertex 4 X-coordinate {m}
    -112.4081197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 21.945 m2 (F6, EXT'G CONFERENCE ROOM), Surface Area: 21.945
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGCONFERENCEROOM_Partition_2_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    41.5906126277,           !- Vertex 1 X-coordinate {m}
    -112.4081197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    47.9255884563,           !- Vertex 2 X-coordinate {m}
    -108.7506197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    47.9255884563,           !- Vertex 3 X-coordinate {m}
    -108.7506197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    41.5906126277,           !- Vertex 4 X-coordinate {m}
    -112.4081197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 21.945 m2 (F6, EXT'G CONFERENCE ROOM), Surface Area: 21.945 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGCONFERENCEROOM_Partition_2_0_10051,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGCONFERENCEROOM,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.9255884563,           !- Vertex 1 X-coordinate {m}
    -108.7506197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    41.5906126277,           !- Vertex 2 X-coordinate {m}
    -112.4081197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    41.5906126277,           !- Vertex 3 X-coordinate {m}
    -112.4081197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    47.9255884563,           !- Vertex 4 X-coordinate {m}
    -108.7506197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 21.945 m2 (F6, EXT'G STAFF LOUNGE), Surface Area: 21.945
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTAFFLOUNGE_Partition_3_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.9255884563,           !- Vertex 1 X-coordinate {m}
    -108.7506197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    54.260564285,            !- Vertex 2 X-coordinate {m}
    -105.0931197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    54.260564285,            !- Vertex 3 X-coordinate {m}
    -105.0931197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    47.9255884563,           !- Vertex 4 X-coordinate {m}
    -108.7506197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 21.945 m2 (F6, EXT'G STAFF LOUNGE), Surface Area: 21.945 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSTAFFLOUNGE_Partition_3_0_10052,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGSTAFFLOUNGE,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.260564285,            !- Vertex 1 X-coordinate {m}
    -105.0931197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    47.9255884563,           !- Vertex 2 X-coordinate {m}
    -108.7506197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    47.9255884563,           !- Vertex 3 X-coordinate {m}
    -108.7506197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    54.260564285,            !- Vertex 4 X-coordinate {m}
    -105.0931197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.407 m2 (F6, EXT'G PANTRY AC), Surface Area: 10.4074
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGPANTRYAC_Partition_2_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.260564285,            !- Vertex 1 X-coordinate {m}
    -105.0931197891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    57.2649146639,           !- Vertex 2 X-coordinate {m}
    -103.3585572891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    57.2649146639,           !- Vertex 3 X-coordinate {m}
    -103.3585572891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    54.260564285,            !- Vertex 4 X-coordinate {m}
    -105.0931197891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.407 m2 (F6, EXT'G PANTRY AC), Surface Area: 10.4074 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGPANTRYAC_Partition_2_0_10053,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGPANTRYAC,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.2649146639,           !- Vertex 1 X-coordinate {m}
    -103.3585572891,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    54.260564285,            !- Vertex 2 X-coordinate {m}
    -105.0931197891,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    54.260564285,            !- Vertex 3 X-coordinate {m}
    -105.0931197891,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    57.2649146639,           !- Vertex 4 X-coordinate {m}
    -103.3585572891,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G PANTRY AC), Surface Area: 12.0698
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGPANTRYAC_Partition_5_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.2649146623,           !- Vertex 1 X-coordinate {m}
    -103.3585572868,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    59.2765396623,           !- Vertex 2 X-coordinate {m}
    -106.8427939925,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    59.2765396623,           !- Vertex 3 X-coordinate {m}
    -106.8427939925,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    57.2649146623,           !- Vertex 4 X-coordinate {m}
    -103.3585572868,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G PANTRY AC), Surface Area: 12.0698 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGPANTRYAC_Partition_5_0_10054,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:EXTXGPANTRYAC,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.2765396623,           !- Vertex 1 X-coordinate {m}
    -106.8427939925,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    57.2649146623,           !- Vertex 2 X-coordinate {m}
    -103.3585572868,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    57.2649146623,           !- Vertex 3 X-coordinate {m}
    -103.3585572868,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    59.2765396623,           !- Vertex 4 X-coordinate {m}
    -106.8427939925,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Wall - 7.038 m2 - 150.0°, Surface Area: 7.038m2
BuildingSurface:Detailed,
    F6:CORRIDOR_Wall_28_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.2765396638,           !- Vertex 1 X-coordinate {m}
    -106.842793995,          !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    61.3081270079,           !- Vertex 2 X-coordinate {m}
    -105.669856495,          !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    61.3081270079,           !- Vertex 3 X-coordinate {m}
    -105.669856495,          !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    59.2765396638,           !- Vertex 4 X-coordinate {m}
    -106.842793995,          !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 6.600 m2 (F6, EXT'G PRINTING ROOM), Surface Area: 6.6
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGPRINTINGROOMQ2_Partition_4_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.3081270064,           !- Vertex 1 X-coordinate {m}
    -105.6698564925,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    60.2081270064,           !- Vertex 2 X-coordinate {m}
    -103.7646006042,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    60.2081270064,           !- Vertex 3 X-coordinate {m}
    -103.7646006042,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    61.3081270064,           !- Vertex 4 X-coordinate {m}
    -105.6698564925,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 6.600 m2 (F6, EXT'G PRINTING ROOM), Surface Area: 6.6 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGPRINTINGROOMQ2_Partition_4_0_10055,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGPRINTINGROOMQ2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    60.2081270064,           !- Vertex 1 X-coordinate {m}
    -103.7646006042,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    61.3081270064,           !- Vertex 2 X-coordinate {m}
    -105.6698564925,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    61.3081270064,           !- Vertex 3 X-coordinate {m}
    -105.6698564925,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    60.2081270064,           !- Vertex 4 X-coordinate {m}
    -103.7646006042,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 14.248 m2 (F6, EXT'G OPEN OFFICE), Surface Area: 14.2477
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_30_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGOPENOFFICE_Partition_9_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    60.2081270064,           !- Vertex 1 X-coordinate {m}
    -103.7646006042,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    57.8335020064,           !- Vertex 2 X-coordinate {m}
    -99.6516294553,          !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    57.8335020064,           !- Vertex 3 X-coordinate {m}
    -99.6516294553,          !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    60.2081270064,           !- Vertex 4 X-coordinate {m}
    -103.7646006042,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 14.248 m2 (F6, EXT'G OPEN OFFICE), Surface Area: 14.2477 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGOPENOFFICE_Partition_9_0_10056,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGOPENOFFICE,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_30_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.8335020064,           !- Vertex 1 X-coordinate {m}
    -99.6516294553,          !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    60.2081270064,           !- Vertex 2 X-coordinate {m}
    -103.7646006042,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    60.2081270064,           !- Vertex 3 X-coordinate {m}
    -103.7646006042,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    57.8335020064,           !- Vertex 4 X-coordinate {m}
    -99.6516294553,          !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.329 m2 (F6, EXT'G OPEN OFFICE), Surface Area: 10.3294
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_31_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGOPENOFFICE_Partition_8_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.8335020081,           !- Vertex 1 X-coordinate {m}
    -99.6516294576,          !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    54.8516682897,           !- Vertex 2 X-coordinate {m}
    -101.3731919576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    54.8516682897,           !- Vertex 3 X-coordinate {m}
    -101.3731919576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    57.8335020081,           !- Vertex 4 X-coordinate {m}
    -99.6516294576,          !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 10.329 m2 (F6, EXT'G OPEN OFFICE), Surface Area: 10.3294 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGOPENOFFICE_Partition_8_0_10057,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGOPENOFFICE,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_31_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.8516682897,           !- Vertex 1 X-coordinate {m}
    -101.3731919576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    57.8335020081,           !- Vertex 2 X-coordinate {m}
    -99.6516294576,          !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    57.8335020081,           !- Vertex 3 X-coordinate {m}
    -99.6516294576,          !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    54.8516682897,           !- Vertex 4 X-coordinate {m}
    -101.3731919576,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 17.556 m2 (F6, EXT'G SEC), Surface Area: 17.556
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_32_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSEC_Partition_5_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.8516682897,           !- Vertex 1 X-coordinate {m}
    -101.3731919576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    49.7836876267,           !- Vertex 2 X-coordinate {m}
    -104.2991919576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    49.7836876267,           !- Vertex 3 X-coordinate {m}
    -104.2991919576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    54.8516682897,           !- Vertex 4 X-coordinate {m}
    -101.3731919576,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 17.556 m2 (F6, EXT'G SEC), Surface Area: 17.556 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGSEC_Partition_5_0_10058,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGSEC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_32_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    49.7836876267,           !- Vertex 1 X-coordinate {m}
    -104.2991919576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    54.8516682897,           !- Vertex 2 X-coordinate {m}
    -101.3731919576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    54.8516682897,           !- Vertex 3 X-coordinate {m}
    -101.3731919576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    49.7836876267,           !- Vertex 4 X-coordinate {m}
    -104.2991919576,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G HEAD), Surface Area: 12.0698
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_33_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGHEAD_Partition_4_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    49.7836876267,           !- Vertex 1 X-coordinate {m}
    -104.2991919576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    46.299450921,            !- Vertex 2 X-coordinate {m}
    -106.3108169576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    46.299450921,            !- Vertex 3 X-coordinate {m}
    -106.3108169576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    49.7836876267,           !- Vertex 4 X-coordinate {m}
    -104.2991919576,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 12.070 m2 (F6, EXT'G HEAD), Surface Area: 12.0698 <Other side>
BuildingSurface:Detailed,
    F6:EXTXGHEAD_Partition_4_0_10059,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:EXTXGHEAD,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:CORRIDOR_Partition_33_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    46.299450921,            !- Vertex 1 X-coordinate {m}
    -106.3108169576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    49.7836876267,           !- Vertex 2 X-coordinate {m}
    -104.2991919576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    49.7836876267,           !- Vertex 3 X-coordinate {m}
    -104.2991919576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    46.299450921,            !- Vertex 4 X-coordinate {m}
    -106.3108169576,         !- Vertex 4 Y-coordinate {m}
    15;                      !- Vertex 4 Z-coordinate {m}

! F6, CORRIDOR, Partition - 8.778 m2 (F6, EXT'G STORE ROOM), Surface Area: 8.778
BuildingSurface:Detailed,
    F6:CORRIDOR_Partition_34_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    F6:CORRIDOR,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6:EXTXGSTOREROOMQ2_Partition_5_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    46.299450921,            !- Vertex 1 X-coordinate {m}
    -106.3108169576,         !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    43.7654605895,           !- Vertex 2 X-coordinate {m}
    -107.7738169576,         !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    43.7654605895,           !- Vertex 3 X-coordinate {m}
    -107.7738169576,         !- Vertex 3 Y-coordinate {m}
    15,                      !- Vertex 3 Z-coordinate {m}
    46.299450921,            !- Vertex 4 X-coordinate {m}
